<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BMS Mitsubishi trong 4 tầng | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Kiến trúc Diamond Controls từ cảm biến đến Niagara 4: thiết bị nào nằm ở tầng nào, giới hạn cần ghi vào thiết kế, và vì sao cách chia này giúp chủ đầu tư không bị khóa vào một nhà tích hợp.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-05-kien-truc-bms-mitsubishi-diamond-controls.html">
<meta property="og:type" content="article"><meta property="og:title" content="BMS Mitsubishi trong 4 tầng | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Kiến trúc Diamond Controls từ cảm biến đến Niagara 4: thiết bị nào nằm ở tầng nào, giới hạn cần ghi vào thiết kế, và vì sao cách chia này giúp chủ đầu tư không bị khóa vào một nhà tích hợp."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-05-kien-truc-bms-mitsubishi-diamond-controls.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Mitsubishi BMS in four levels", "inLanguage": ["vi", "en"], "datePublished": "2026-11-05", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-05-kien-truc-bms-mitsubishi-diamond-controls.html", "keywords": "Mitsubishi Electric, Diamond Controls, Niagara 4, DCM 9000, DCM-8044-D, DCM-8446, BACnet, Modbus"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Kiến trúc hệ thống</span><span data-l="en">BMS Mitsubishi · System architecture</span></div><h1><span data-l="vi">BMS Mitsubishi trong 4 tầng</span><span data-l="en">Mitsubishi BMS in four levels</span></h1><p class="lead"><span data-l="vi">Kiến trúc Diamond Controls từ cảm biến đến Niagara 4: thiết bị nào nằm ở tầng nào, giới hạn cần ghi vào thiết kế, và vì sao cách chia này giúp chủ đầu tư không bị khóa vào một nhà tích hợp.</span><span data-l="en">The Diamond Controls architecture from sensor to Niagara 4: which device sits on which level, the limits to write into the design, and why this split keeps owners free of single-integrator lock-in.</span></p><div class="meta"><span data-l="vi">THỨ NĂM · 05/11/2026</span><span data-l="en">THURSDAY · 05 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Mitsubishi Electric</span><span>Diamond Controls</span><span>Niagara 4</span><span>DCM 9000</span><span>DCM-8044-D</span><span>DCM-8446</span><span>BACnet</span><span>Modbus</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1507337272725-eec743fbdc31?ixlib=rb-4.1.0&amp;q=80&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Ống kỹ thuật trên tường bê tông trong phòng máy" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/gray-pipes-mounted-on-concrete-wall-arrangement-6TIMIpsYOws" rel="noopener" target="_blank">Mykyta Martynenko</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 660" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Kiến trúc BMS Mitsubishi Electric Diamond Controls 4 tầng" font-family="'Maison Sans',system-ui,sans-serif">
<style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em;}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.ld{stroke:#B5AC9C;stroke-width:1;stroke-dasharray:4 4;fill:none}.p{fill:#C9A96A;font-size:12px;}</style>

<rect class="b" x="20" y="40" width="290" height="78"/><text class="t" x="36" y="68">Niagara 4 Supervisor</text><text class="s" x="36" y="90">Graphics · alarm · trend · schedule</text><text class="s" x="36" y="107">SMS / email · user roles</text>
<rect class="b" x="335" y="40" width="290" height="78"/><text class="t" x="351" y="68">ICONICS GENESIS (BEMS)</text><text class="s" x="351" y="90">Energy dashboard · FDD</text><text class="s" x="351" y="107">Carbon / Law 77/2025 reports</text>
<rect class="b2" x="650" y="40" width="290" height="78"/><text class="t" x="666" y="68">Web / mobile client</text><text class="s" x="666" y="90">HTML5 browser, no client licence</text><text class="s" x="666" y="107">Remote access via VPN</text>
<path class="ln" d="M165 118V160M480 118V160M795 118V160M20 160H940"/>


<path class="ln" d="M165 160V226M480 160V226M795 160V226"/>
<rect class="b" x="20" y="226" width="290" height="92"/><text class="t" x="36" y="254">DCM 9000 controller</text><text class="s" x="36" y="276">Niagara 4.13+ · 2× RS-485 · 2× GbE</text><text class="s" x="36" y="293">Licence DCM-9005 … 9200</text><text class="s" x="36" y="310">(5 → 200 devices)</text>
<rect class="b" x="335" y="226" width="290" height="92"/><text class="t" x="351" y="254">DCM-8044-D IP DDC</text><text class="s" x="351" y="276">8UI · 4DO · 4AO · LCD · BTL</text><text class="s" x="351" y="293">BACnet router / Modbus bridge</text><text class="s" x="351" y="310">+ IO-V6002 (6UI · 2DO)</text>
<rect class="b2" x="650" y="226" width="290" height="92"/><text class="t" x="666" y="254">Third-party systems</text><text class="s" x="666" y="276">VRF City Multi · chillers · lifts</text><text class="s" x="666" y="293">Power meters · gensets · FA I/F</text><text class="s" x="666" y="310">BACnet/IP or Modbus TCP</text>
<path class="ln" d="M165 318V368M60 368H600"/><path class="ln" d="M480 318V368"/>


<path class="ln" d="M120 368V434M340 368V434M560 368V434"/>
<rect class="b" x="20" y="434" width="200" height="92"/><text class="t" x="34" y="462">DCM-8446 + IO-6020</text><text class="s" x="34" y="484">14AI · 4DI · 6AO · 6DO</text><text class="s" x="34" y="501">AHU / PAU control</text>
<rect class="b" x="240" y="434" width="200" height="92"/><text class="t" x="254" y="462">DCM-8446 + IO-0800</text><text class="s" x="254" y="484">8AI · 12DI · 4AO · 6DO</text><text class="s" x="254" y="501">Pumps · fans · status</text>
<rect class="b" x="460" y="434" width="200" height="92"/><text class="t" x="474" y="462">Remote IO-485</text><text class="s" x="474" y="484">IO-0800 · IO-6020 · IO-0008</text><text class="s" x="474" y="501">Scattered points</text>
<rect class="b2" x="680" y="434" width="260" height="92"/><text class="t" x="694" y="462">Rule of thumb</text><text class="s" x="694" y="484">1 DDC per plant item</text><text class="s" x="694" y="501">≤ 30 points per DCM-8446 set</text><text class="s" x="694" y="518">≤ 4 slaves in Modbus-master mode</text>
<path class="ld" d="M120 526V570M340 526V570M560 526V570"/>


<text class="s" x="20" y="644">T / RH / CO₂ sensors   ·   differential pressure   ·   2-way / 3-way valves   ·   VSD fans &amp; pumps   ·   run / trip / auto status   ·   start / stop</text>
<rect x="16.0" y="13.5" width="161.6" height="19.4" fill="#0C0B09"/><rect x="16.0" y="167.5" width="374.6" height="19.4" fill="#0C0B09"/><rect x="16.0" y="199.5" width="156.2" height="19.4" fill="#0C0B09"/><rect x="16.0" y="375.5" width="507.6" height="19.4" fill="#0C0B09"/><rect x="16.0" y="407.5" width="100.7" height="19.4" fill="#0C0B09"/><rect x="16.0" y="573.5" width="454.8" height="19.4" fill="#0C0B09"/><rect x="16.0" y="603.5" width="71.0" height="19.4" fill="#0C0B09"/><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><text class="p" x="20" y="182">BMS IP NETWORK · BACnet/IP · Modbus TCP · Niagara Fox (TLS)</text><text class="k" x="20" y="214">AUTOMATION LEVEL</text><text class="p" x="20" y="390">RS-485 FIELD BUS · BACnet MS/TP · Modbus RTU (max 32 devices per GW-112 bridge)</text><text class="k" x="20" y="422">FIELD LEVEL</text><text class="p" x="20" y="588">HARD-WIRED I/O · 0–10 V · 4–20 mA · NTC 10K · dry contact · relay 30 VDC 1 A</text><text class="k" x="20" y="618">DEVICES</text></svg></div><figcaption><span data-l="vi">SĐNL BMS Diamond Controls 4 tầng: quản lý (Niagara 4 Supervisor, ICONICS GENESIS), tự động hóa (DCM 9000, DCM-8044-D), hiện trường (DCM-8446, remote IO) và thiết bị. Thông số theo catalog Mitsubishi Electric Asia.</span><span data-l="en">Four-level Diamond Controls BMS: management (Niagara 4 Supervisor, ICONICS GENESIS), automation (DCM 9000, DCM-8044-D), field (DCM-8446, remote IO) and devices. Ratings per Mitsubishi Electric Asia catalogue.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Nhiều tòa nhà 10 đến 15 năm tuổi tại Việt Nam có BMS chạy phần mềm đóng: muốn thêm một AHU phải gọi đúng nhà tích hợp cũ, báo giá do họ quyết. Từ 01/01/2026, Luật 77/2025/QH15 yêu cầu cơ sở sử dụng năng lượng trọng điểm duy trì hệ thống đo đếm đạt chuẩn và lập cân bằng năng lượng. BMS đóng biến yêu cầu này thành chi phí lớn.</p></div><div data-l="en"><p>Many 10 to 15 year old buildings in Vietnam run a closed BMS: adding one AHU means calling the original integrator, at their price. From 1 January 2026, Law 77/2025/QH15 requires designated energy users to keep compliant metering and produce an energy balance. A closed BMS turns that into a large bill.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp: 4 tầng, giao thức mở</span><span data-l="en">Solution: four levels, open protocols</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Tầng quản lý:</strong> Niagara 4 Supervisor gom alarm, trend, lịch vận hành; ICONICS GENESIS (cùng tập đoàn Mitsubishi Electric) làm dashboard năng lượng, phát hiện lỗi FDD và báo cáo.</li><li><strong>Tầng tự động hóa:</strong> DCM 9000 chạy Niagara 4.13+, 2 cổng RS-485 cách ly, 2 cổng GbE, license theo số thiết bị từ DCM-9005 (5 thiết bị, 250 điểm) đến DCM-9200 (200 thiết bị, 10.000 điểm). DCM-8044-D là DDC IP 8UI/4DO/4AO có LCD, chứng nhận BTL, làm được BACnet router và Modbus bridge.</li><li><strong>Tầng hiện trường:</strong> DCM-8446 có 22 điểm (8UI/4DI/4AO/6DO), ghép IO-6020 hoặc IO-0800 lên 30 điểm; remote IO-485 cho điểm lẻ.</li><li><strong>Thiết bị:</strong> cảm biến 0–10 V, 4–20 mA, NTC 10K, tiếp điểm khô, relay 30 VDC 1 A.</li></ul></div><div data-l="en"><ul><li><strong>Management:</strong> Niagara 4 Supervisor for alarms, trends and schedules; ICONICS GENESIS (also Mitsubishi Electric) for energy dashboards, fault detection (FDD) and reports.</li><li><strong>Automation:</strong> DCM 9000 runs Niagara 4.13+, two isolated RS-485 ports, two GbE ports, licensed by device count from DCM-9005 (5 devices, 250 points) to DCM-9200 (200 devices, 10,000 points). DCM-8044-D is a BTL-listed IP DDC with 8UI/4DO/4AO and LCD, able to act as BACnet router and Modbus bridge.</li><li><strong>Field:</strong> DCM-8446 has 22 points (8UI/4DI/4AO/6DO) and grows to 30 with IO-6020 or IO-0800; IO-485 remote modules cover scattered points.</li><li><strong>Devices:</strong> 0–10 V, 4–20 mA, NTC 10K, dry contacts, 30 VDC 1 A relays.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><p>Ba giới hạn cần ghi vào thiết kế để tránh phát sinh khi nghiệm thu:</p><ol><li>DCM-8044 ở chế độ Modbus Master chỉ đọc tối đa 4 thiết bị họ 8446 (DCM-8446, IO-0800/6020/0008-485).</li><li>GW-112 làm Modbus bridge hoặc BACnet router tối đa 32 thiết bị mỗi cổng.</li><li>DCM 9000 nhận tối đa 16 module IO-R-16 hoặc 8 module IO-R-34; mỗi IO-R-34 cấp nguồn được 4 IO-R-16.</li></ol><p>Với tòa nhà văn phòng 20.000 m², cấu hình hợp lý là 1 DCM-9100 cho khối kỹ thuật, mỗi AHU một bộ DCM-8446 + IO-6020, chiller và VRF lấy dữ liệu qua BACnet/IP, đồng hồ điện tầng qua Modbus TCP.</p></div><div data-l="en"><p>Three limits belong in the design so they do not surface at commissioning:</p><ol><li>In Modbus Master mode a DCM-8044 polls at most 4 devices of the 8446 family (DCM-8446, IO-0800/6020/0008-485).</li><li>A GW-112 bridges or routes at most 32 devices per port.</li><li>A DCM 9000 takes up to 16 IO-R-16 or 8 IO-R-34 modules; each IO-R-34 powers four IO-R-16.</li></ol><p>For a 20,000 m² office, a sensible set-up is one DCM-9100 for the plant, one DCM-8446 + IO-6020 per AHU, chillers and VRF over BACnet/IP, and floor power meters over Modbus TCP.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p><strong>Khách sạn 4 đến 5 sao:</strong> AHU, PAU, bơm nước nóng, VRF City Multi và thang máy Mitsubishi về một giao diện. <strong>Bệnh viện:</strong> giám sát chênh áp phòng mổ, phòng cách ly, chiller plant. <strong>Nhà máy FDI Nhật:</strong> ICONICS GENESIS kết nối PLC MELSEC và biến tần FR, đo đếm điện theo dây chuyền. <strong>Tòa nhà cũ:</strong> DCM-9005 cộng đồng hồ Modbus để đáp ứng Luật 77/2025 mà không thay BMS cũ ngay.</p></div><div data-l="en"><p><strong>4 to 5 star hotels:</strong> AHUs, PAUs, hot water pumps, City Multi VRF and Mitsubishi lifts on one front end. <strong>Hospitals:</strong> theatre and isolation room pressure, chiller plant. <strong>Japanese FDI factories:</strong> ICONICS GENESIS with MELSEC PLCs and FR drives, metering per production line. <strong>Existing buildings:</strong> DCM-9005 plus Modbus meters to meet Law 77/2025 without ripping out the old BMS.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Chọn controller theo quy mô</span><span data-l="en">Choosing the controller by size</span></h2><table><thead><tr><th>Model</th><th>Thiết bị / Devices</th><th>Điểm / Points</th><th>Dùng cho / Use</th></tr></thead><tbody><tr><td>DCM-9005</td><td>5</td><td>250</td><td>Retrofit đo đếm / metering retrofit</td></tr><tr><td>DCM-9010</td><td>10</td><td>500</td><td>Tòa nhà nhỏ / small building</td></tr><tr><td>DCM-9025</td><td>25</td><td>1.250</td><td>Khách sạn, văn phòng vừa / hotel, mid office</td></tr><tr><td>DCM-9100</td><td>100</td><td>5.000</td><td>Văn phòng lớn, bệnh viện / large office, hospital</td></tr><tr><td>DCM-9200</td><td>200</td><td>10.000</td><td>Khu phức hợp / mixed-use campus</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (DCM 8000, DCM 9000, DCM-8446, GW-112, IO modules, DCM-8044/8044-D)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li><li><a href="https://luatvietnam.vn/cong-nghiep/luat-su-dung-nang-luong-tiet-kiem-va-hieu-qua-sua-doi-2025-so-77-2025-qh15-404895-d1.html" rel="noopener" target="_blank">LuatVietnam, Luật 77/2025/QH15 sửa đổi Luật Sử dụng năng lượng tiết kiệm và hiệu quả</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
