<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>VRF City Multi vào Niagara qua BACnet | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Đưa VRF City Multi lên Niagara 4 bằng gateway BACnet/IP của Mitsubishi Electric: sơ đồ đấu nối, point map cho mỗi dàn lạnh và cách tính license DCM 9000 trước khi chốt thiết kế.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-06-vrf-city-multi-niagara-bacnet.html">
<meta property="og:type" content="article"><meta property="og:title" content="VRF City Multi vào Niagara qua BACnet | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Đưa VRF City Multi lên Niagara 4 bằng gateway BACnet/IP của Mitsubishi Electric: sơ đồ đấu nối, point map cho mỗi dàn lạnh và cách tính license DCM 9000 trước khi chốt thiết kế."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-06-vrf-city-multi-niagara-bacnet.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "City Multi VRF into Niagara via BACnet", "inLanguage": ["vi", "en"], "datePublished": "2026-11-06", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-06-vrf-city-multi-niagara-bacnet.html", "keywords": "Mitsubishi Electric, City Multi, VRF, Niagara 4, DCM 9000, BACnet/IP, M-NET, Point map"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Tích hợp hệ thống</span><span data-l="en">BMS Mitsubishi · System integration</span></div><h1><span data-l="vi">VRF City Multi vào Niagara qua BACnet</span><span data-l="en">City Multi VRF into Niagara via BACnet</span></h1><p class="lead"><span data-l="vi">Đưa VRF City Multi lên Niagara 4 bằng gateway BACnet/IP của Mitsubishi Electric: sơ đồ đấu nối, point map cho mỗi dàn lạnh và cách tính license DCM 9000 trước khi chốt thiết kế.</span><span data-l="en">Bringing City Multi VRF onto Niagara 4 through a Mitsubishi Electric BACnet/IP gateway: the wiring schematic, the point map per indoor unit and how to size the DCM 9000 licence before the design is frozen.</span></p><div class="meta"><span data-l="vi">THỨ SÁU · 06/11/2026</span><span data-l="en">FRIDAY · 06 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Mitsubishi Electric</span><span>City Multi</span><span>VRF</span><span>Niagara 4</span><span>DCM 9000</span><span>BACnet/IP</span><span>M-NET</span><span>Point map</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1768677432858-b9a8608dd849?ixlib=rb-4.1.0&amp;q=80&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Mái các tòa nhà hiện đại trong thành phố" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/rooftops-of-modern-buildings-in-a-city-Ba_o2rvI5aY" rel="noopener" target="_blank">Toni Reed</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 660" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý tích hợp VRF City Multi vào Niagara 4 qua BACnet/IP" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em;}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.ld{stroke:#B5AC9C;stroke-width:1;stroke-dasharray:4 4;fill:none}.p{fill:#C9A96A;font-size:12px;}</style><rect class="b" x="20" y="40" width="290" height="78"/><text class="t" x="36" y="68">Niagara 4 Supervisor</text><text class="s" x="36" y="90">Graphics · alarm · trend · schedule</text><text class="s" x="36" y="107">VRF floor plans, run-hour reports</text><rect class="b" x="335" y="40" width="290" height="78"/><text class="t" x="351" y="68">ICONICS GENESIS (BEMS)</text><text class="s" x="351" y="90">Energy dashboard · FDD</text><text class="s" x="351" y="107">VRF energy per tenant / floor</text><rect class="b2" x="650" y="40" width="290" height="78"/><text class="t" x="666" y="68">Web / mobile client</text><text class="s" x="666" y="90">HTML5 browser</text><text class="s" x="666" y="107">Remote access via VPN</text><path class="ln" d="M165 118V160M480 118V160M795 118V160M20 160H940"/><path class="ln" d="M165 160V226M480 160V226M795 160V226"/><rect class="b" x="20" y="226" width="290" height="92"/><text class="t" x="36" y="254">DCM 9000 (Niagara 4.13+)</text><text class="s" x="36" y="276">BACnet/IP client: discover, poll, COV</text><text class="s" x="36" y="293">2× RS-485 · 2× GbE</text><text class="s" x="36" y="310">Licence by devices and points</text><rect class="b" x="335" y="226" width="290" height="92"/><text class="t" x="351" y="254">City Multi BACnet gateway</text><text class="s" x="351" y="276">AE-200 / BAC-HD150 class</text><text class="s" x="351" y="293">BACnet/IP server, objects per indoor unit</text><text class="s" x="351" y="310">Unit capacity per maker datasheet</text><rect class="b2" x="650" y="226" width="290" height="92"/><text class="t" x="666" y="254">DCM-8044-D IP DDC</text><text class="s" x="666" y="276">8UI · 4DO · 4AO · BTL</text><text class="s" x="666" y="293">Fire signal, PAU, exhaust fans</text><text class="s" x="666" y="310">BACnet/IP, Modbus TCP</text><path class="ln" d="M480 318V368M120 368H840"/><path class="ln" d="M120 368V434M340 368V434M560 368V434M780 368V434"/><rect class="b" x="20" y="434" width="200" height="92"/><text class="t" x="36" y="462">Outdoor units (OC)</text><text class="s" x="36" y="484">Refrigerant system 1…n</text><text class="s" x="36" y="501">Run, fault, demand level</text><rect class="b" x="240" y="434" width="200" height="92"/><text class="t" x="256" y="462">Indoor units (IC)</text><text class="s" x="256" y="484">Cassette, ducted, wall</text><text class="s" x="256" y="501">On/off, mode, setpoint</text><rect class="b" x="460" y="434" width="200" height="92"/><text class="t" x="476" y="462">Lossnay / OA units</text><text class="s" x="476" y="484">Fresh air on M-NET</text><text class="s" x="476" y="501">On/off, fan speed</text><rect class="b2" x="680" y="434" width="260" height="92"/><text class="t" x="696" y="462">Local remote controllers</text><text class="s" x="696" y="484">ME / MA controllers stay</text><text class="s" x="696" y="501">BMS lock / prohibit by object</text><text class="s" x="696" y="518">Last command wins, define rules</text><path class="ld" d="M340 526V570M780 526V570"/><text class="s" x="20" y="644">Return air T sensor   ·   room T at remote   ·   filter sign   ·   error code   ·   thermo-on status   ·   prohibit local on/off / mode / setpoint</text><rect x="16" y="13.5" width="177.6" height="19.4" fill="#0C0B09"/><rect x="16" y="167.5" width="635.9" height="19.4" fill="#0C0B09"/><rect x="16" y="199.5" width="177.6" height="19.4" fill="#0C0B09"/><rect x="16" y="375.5" width="608.3" height="19.4" fill="#0C0B09"/><rect x="16" y="407.5" width="145.8" height="19.4" fill="#0C0B09"/><rect x="16" y="573.5" width="670.4" height="19.4" fill="#0C0B09"/><rect x="16" y="603.5" width="71.6" height="19.4" fill="#0C0B09"/><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><text class="p" x="20" y="182">BMS IP NETWORK · BACnet/IP UDP 47808 · Niagara Fox (TLS) · one BACnet device ID per gateway</text><text class="k" x="20" y="214">AUTOMATION LEVEL</text><text class="p" x="20" y="390">M-NET · Mitsubishi VRF control bus, 2-core shielded, non-polar · not BACnet, not Modbus</text><text class="k" x="20" y="422">VRF EQUIPMENT</text><text class="p" x="20" y="588">LOCAL WIRING · MA remote 2-core · ME remote on M-NET · optional dry contact to DDC for fire stop</text><text class="k" x="20" y="618">POINTS</text></svg></div><figcaption><span data-l="vi">SĐNL tích hợp VRF City Multi: dàn nóng, dàn lạnh, Lossnay trên bus M-NET, gateway BACnet/IP của Mitsubishi Electric, DCM 9000 chạy Niagara 4 làm BACnet client. Công suất gateway theo datasheet hãng.</span><span data-l="en">City Multi integration schematic: outdoor, indoor and Lossnay units on M-NET, a Mitsubishi Electric BACnet/IP gateway, and a DCM 9000 running Niagara 4 as BACnet client. Gateway capacity per maker datasheet.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>VRF City Multi nói chuyện bằng M-NET, bus điều khiển riêng của Mitsubishi Electric. M-NET không phải BACnet, không phải Modbus, nên BMS không đọc trực tiếp được. Cách làm hay gặp ở công trường là kéo tiếp điểm khô từ từng dàn lạnh về DDC: mỗi dàn chỉ được 1 đến 2 điểm on/off và báo lỗi, mất hết nhiệt độ phòng, setpoint và mã lỗi. Với 120 dàn lạnh, cách này tốn 240 điểm IO cứng mà vẫn không điều khiển được nhiệt độ.</p></div><div data-l="en"><p>City Multi VRF talks M-NET, Mitsubishi Electric's own control bus. M-NET is neither BACnet nor Modbus, so a BMS cannot read it directly. The usual site workaround is dry contacts from every indoor unit to a DDC: one or two points per unit for on/off and fault, with no room temperature, setpoint or error code. With 120 indoor units that burns 240 hard-wired IO points and still gives no temperature control.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp: gateway BACnet/IP, Niagara làm client</span><span data-l="en">Solution: BACnet/IP gateway, Niagara as client</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Phía VRF:</strong> dàn nóng, dàn lạnh và Lossnay nằm trên M-NET. Gateway BACnet của Mitsubishi Electric (dòng AE-200 hoặc BAC-HD150 tùy thị trường) nối vào M-NET và xuất mỗi dàn lạnh thành một nhóm object BACnet. Số dàn tối đa mỗi gateway lấy theo datasheet hãng.</li><li><strong>Mạng BMS:</strong> gateway và DCM 9000 cùng VLAN BMS, BACnet/IP cổng UDP 47808. Một gateway là một BACnet device ID.</li><li><strong>Niagara 4:</strong> DCM 9000 chạy Niagara 4.13+ dùng driver BACnet có sẵn trong license để discover, đọc theo COV và ghi lệnh. Supervisor vẽ mặt bằng VRF theo tầng, alarm theo mã lỗi, lịch bật tắt theo khu.</li><li><strong>Thiết bị không phải VRF:</strong> PAU, quạt hút, tín hiệu báo cháy đi qua DCM-8044-D (8UI/4DO/4AO, BTL) trên cùng mạng IP.</li></ul></div><div data-l="en"><ul><li><strong>VRF side:</strong> outdoor, indoor and Lossnay units sit on M-NET. A Mitsubishi Electric BACnet gateway (AE-200 or BAC-HD150 class, depending on market) connects to M-NET and exposes each indoor unit as a group of BACnet objects. Maximum units per gateway: per maker datasheet.</li><li><strong>BMS network:</strong> gateway and DCM 9000 on the same BMS VLAN, BACnet/IP on UDP 47808. One gateway is one BACnet device ID.</li><li><strong>Niagara 4:</strong> a DCM 9000 on Niagara 4.13+ uses the BACnet driver included in its licence to discover, read by COV and write commands. The Supervisor shows VRF floor plans, alarms by error code and schedules by zone.</li><li><strong>Non-VRF plant:</strong> PAUs, exhaust fans and the fire signal go through a DCM-8044-D (8UI/4DO/4AO, BTL) on the same IP network.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><p>Bốn điểm cần chốt trong thiết kế:</p><ol><li><strong>License tính theo cả thiết bị và điểm.</strong> Point map ở bảng dưới là 7 điểm mỗi dàn lạnh. 120 dàn là 840 điểm. Nếu gateway xuất toàn bộ dàn lạnh dưới 1 device ID, DCM-9025 (25 thiết bị, 1.250 điểm) đủ chỗ cho VRF và vài DDC. Nếu gateway tạo device ảo cho từng dàn, 120 device cần DCM-9200 (200 thiết bị, 10.000 điểm). Kiểm tra PICS của gateway trước khi chọn license.</li><li><strong>Ai ra lệnh sau cùng thắng.</strong> Remote tại phòng và BMS cùng ghi setpoint. Ghi rõ quy tắc: BMS chỉ ép on/off theo lịch, dùng object prohibit để khóa remote khi cần.</li><li><strong>COV thay cho polling.</strong> Đọc nhiệt độ phòng theo COV giảm tải cho gateway và mạng, nhất là khi có nhiều gateway.</li><li><strong>Dừng VRF khi có cháy:</strong> làm cả 2 đường, lệnh BACnet từ Niagara và tiếp điểm khô cứng từ tủ báo cháy, vì đường mạng không được coi là tín hiệu an toàn.</li></ol></div><div data-l="en"><p>Four decisions to freeze in the design:</p><ol><li><strong>Licences count devices and points.</strong> The point map below is 7 points per indoor unit; 120 units is 840 points. If the gateway exposes all indoor units under one device ID, a DCM-9025 (25 devices, 1,250 points) holds the VRF plus a few DDCs. If the gateway creates a virtual device per unit, 120 devices need a DCM-9200 (200 devices, 10,000 points). Check the gateway PICS before choosing the licence.</li><li><strong>Last command wins.</strong> The room remote and the BMS both write setpoint. Write the rule down: BMS forces on/off by schedule only, and uses the prohibit objects to lock the remote when needed.</li><li><strong>COV instead of polling.</strong> Reading room temperature by COV keeps load off the gateway and network, especially with several gateways.</li><li><strong>Fire stop:</strong> do both, a BACnet command from Niagara and a hard-wired dry contact from the fire panel, because the network path does not count as a safety signal.</li></ol></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p><strong>Văn phòng cho thuê:</strong> lịch bật tắt theo tầng, báo cáo giờ chạy theo khách thuê trên ICONICS GENESIS. <strong>Khách sạn:</strong> VRF khu công cộng và back-of-house về Niagara, phòng khách để GRMS điều khiển. <strong>Trường học, bệnh viện:</strong> khóa remote ngoài giờ, alarm mã lỗi về phòng kỹ thuật. <strong>Tòa nhà cải tạo:</strong> thêm gateway BACnet vào M-NET có sẵn, không phải đi lại dây tín hiệu từng dàn.</p></div><div data-l="en"><p><strong>Leased offices:</strong> schedules per floor, run-hour reports per tenant in ICONICS GENESIS. <strong>Hotels:</strong> public-area and back-of-house VRF on Niagara, guest rooms left to the GRMS. <strong>Schools, hospitals:</strong> lock remotes out of hours, error-code alarms to the engineering room. <strong>Retrofits:</strong> add a BACnet gateway to the existing M-NET, no new signal wiring to each unit.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Point map cho mỗi dàn lạnh (tên object theo PICS gateway)</span><span data-l="en">Point map per indoor unit (object names per gateway PICS)</span></h2><table><thead><tr><th>Điểm / Point</th><th>BACnet object</th><th>R/W</th><th>Dùng cho / Use</th></tr></thead><tbody><tr><td>On/Off</td><td>BO / BV</td><td>R/W</td><td>Lịch, ép tắt / schedule, forced off</td></tr><tr><td>Chế độ / Mode</td><td>MV</td><td>R/W</td><td>Cool, heat, fan, auto</td></tr><tr><td>Setpoint</td><td>AV</td><td>R/W</td><td>Giới hạn dải / band limits</td></tr><tr><td>Nhiệt độ phòng / Room temp</td><td>AI</td><td>R</td><td>Trend, comfort report</td></tr><tr><td>Tốc độ quạt / Fan speed</td><td>MV</td><td>R/W</td><td>Theo lịch / per schedule</td></tr><tr><td>Báo lỗi / Fault</td><td>BI</td><td>R</td><td>Alarm</td></tr><tr><td>Mã lỗi / Error code</td><td>AI / MV</td><td>R</td><td>Bảo trì / maintenance ticket</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (DCM 9000, licences DCM-9005 to DCM-9200, DCM-8044-D)</li><li><a href="https://www.mitsubishielectric.com.au/product/ae-200e/" rel="noopener" target="_blank">Mitsubishi Electric Australia, AE-200E centralised controller</a></li><li><a href="https://mitsubishi-electric.co.nz/citymulti/i/69425/bac-hd150-bms-interface" rel="noopener" target="_blank">Mitsubishi Electric New Zealand, BAC-HD150 BMS interface</a></li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
