<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Point schedule chiller plant 3-3-2 | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Bài toán mẫu: 3 chiller, 3 bơm nước lạnh biến tần, 2 tháp giải nhiệt điều khiển bằng DCM 9000 chạy Niagara 4. Đếm đủ 82 điểm IO cứng, chọn module IO-R và tính license trước khi ra bản vẽ.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-07-point-schedule-chiller-plant-3-chiller.html">
<meta property="og:type" content="article"><meta property="og:title" content="Point schedule chiller plant 3-3-2 | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Bài toán mẫu: 3 chiller, 3 bơm nước lạnh biến tần, 2 tháp giải nhiệt điều khiển bằng DCM 9000 chạy Niagara 4. Đếm đủ 82 điểm IO cứng, chọn module IO-R và tính license trước khi ra bản vẽ."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-07-point-schedule-chiller-plant-3-chiller.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Point schedule for a 3-3-2 chiller plant", "inLanguage": ["vi", "en"], "datePublished": "2026-11-07", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-07-point-schedule-chiller-plant-3-chiller.html", "keywords": "Mitsubishi Electric, Diamond Controls, DCM 9000, Niagara 4, Chiller plant, Point schedule, IO-R-34, Modbus RTU"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Bài toán thực tế</span><span data-l="en">BMS Mitsubishi · Worked example</span></div><h1><span data-l="vi">Point schedule chiller plant 3-3-2</span><span data-l="en">Point schedule for a 3-3-2 chiller plant</span></h1><p class="lead"><span data-l="vi">Bài toán mẫu: 3 chiller, 3 bơm nước lạnh biến tần, 2 tháp giải nhiệt điều khiển bằng DCM 9000 chạy Niagara 4. Đếm đủ 82 điểm IO cứng, chọn module IO-R và tính license trước khi ra bản vẽ.</span><span data-l="en">A worked example: 3 chillers, 3 variable-speed chilled water pumps and 2 cooling towers run by a DCM 9000 on Niagara 4. Count all 82 hard IO points, pick the IO-R modules and size the licence before the drawings go out.</span></p><div class="meta"><span data-l="vi">THỨ BẢY · 07/11/2026</span><span data-l="en">SATURDAY · 07 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Mitsubishi Electric</span><span>Diamond Controls</span><span>DCM 9000</span><span>Niagara 4</span><span>Chiller plant</span><span>Point schedule</span><span>IO-R-34</span><span>Modbus RTU</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1620203853151-496c7228306c?ixlib=rb-4.1.0&amp;q=80&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Đường ống và van công nghiệp trong phòng máy" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/industrial-metal-pipes-and-valves-41X6FwTwPh4" rel="noopener" target="_blank">Ricardo Gomez Angel</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 700" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý điều khiển chiller plant 3 chiller, 3 bơm, 2 tháp giải nhiệt bằng DCM 9000 và Niagara 4" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em;}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.ld{stroke:#B5AC9C;stroke-width:1;stroke-dasharray:4 4;fill:none}.p{fill:#C9A96A;font-size:12px;}</style><rect class="b" x="20" y="40" width="290" height="78"/><text class="t" x="36" y="68">Niagara 4 Supervisor</text><text class="s" x="36" y="90">Plant graphics · alarm · trend</text><text class="s" x="36" y="107">Run-hour and staging reports</text><rect class="b" x="335" y="40" width="290" height="78"/><text class="t" x="351" y="68">ICONICS GENESIS (BEMS)</text><text class="s" x="351" y="90">Energy dashboard · FDD</text><text class="s" x="351" y="107">kW/RT trend per chiller</text><rect class="b2" x="650" y="40" width="290" height="78"/><text class="t" x="666" y="68">Web / mobile client</text><text class="s" x="666" y="90">HTML5 browser</text><text class="s" x="666" y="107">Remote access via VPN</text><path class="ln" d="M165 118V150M480 118V150M795 118V150M20 150H940M165 150V210M480 150V210"/><rect class="b" x="20" y="210" width="290" height="92"/><text class="t" x="36" y="238">Chillers 1–3</text><text class="s" x="36" y="260">BACnet/IP card per chiller maker</text><text class="s" x="36" y="277">About 20 points each from PICS</text><text class="s" x="36" y="294">LWT setpoint, load %, kW, alarms</text><rect class="b" x="335" y="210" width="290" height="92"/><text class="t" x="351" y="238">DCM 9000 (Niagara 4.13+)</text><text class="s" x="351" y="260">Plant sequence: staging, rotation</text><text class="s" x="351" y="277">2× RS-485 · 2× GbE</text><text class="s" x="351" y="294">Licence DCM-9025: 25 dev / 1,250 pts</text><rect class="b2" x="650" y="210" width="290" height="92"/><text class="t" x="666" y="238">Hard-wired safety</text><text class="s" x="666" y="260">Flow switches also to chiller panel</text><text class="s" x="666" y="277">Do not rely on the network alone</text><text class="s" x="666" y="294">Fire stop by dry contact</text><path class="ln" d="M480 302V352M120 352H560M120 352V414M340 352V414M560 352V414"/><rect class="b" x="20" y="414" width="200" height="80"/><text class="t" x="36" y="442">IO-R-34 ×4</text><text class="s" x="36" y="464">64 UI · 40 DO · 32 AO</text><text class="s" x="36" y="481">57 UI used, 7 spare</text><rect class="b" x="240" y="414" width="200" height="80"/><text class="t" x="256" y="442">VSD ×5</text><text class="s" x="256" y="464">CHWP 1–3, CT fan 1–2</text><text class="s" x="256" y="481">Hz, kW, kWh, fault code</text><rect class="b" x="460" y="414" width="200" height="80"/><text class="t" x="476" y="442">BTU meter</text><text class="s" x="476" y="464">CHW plant energy</text><text class="s" x="476" y="481">Same RS-485 trunk</text><rect class="b2" x="680" y="414" width="260" height="80"/><text class="t" x="696" y="442">Option: +1 IO-R-16</text><text class="s" x="696" y="464">72 UI, 15 spare (21%)</text><text class="s" x="696" y="481">When the spec asks for 20%</text><path class="ld" d="M120 494V540M127 540H833M127 540V590M362 540V590M597 540V590M833 540V590"/><rect class="b" x="20" y="590" width="215" height="92"/><text class="t" x="36" y="618">Chillers 1–3</text><text class="s" x="36" y="640">Enable, run, fault</text><text class="s" x="36" y="657">CHW and CW flow switch</text><text class="s" x="36" y="674">2 valves + open feedback</text><rect class="b" x="255" y="590" width="215" height="92"/><text class="t" x="271" y="618">CHWP 1–3 · CWP 1–3</text><text class="s" x="271" y="640">Start, run, fault, auto</text><text class="s" x="271" y="657">CHWP speed AO + feedback</text><text class="s" x="271" y="674">CWP fixed speed</text><rect class="b" x="490" y="590" width="215" height="92"/><text class="t" x="506" y="618">Cooling towers 1–2</text><text class="s" x="506" y="640">Fan start, run, fault, auto</text><text class="s" x="506" y="657">Fan speed AO, inlet valve</text><text class="s" x="506" y="674">Basin low level switch</text><rect class="b" x="725" y="590" width="215" height="92"/><text class="t" x="741" y="618">Common sensors</text><text class="s" x="741" y="640">CHW / CW supply, return T</text><text class="s" x="741" y="657">Header DP, CHW flow</text><text class="s" x="741" y="674">OA T/RH, bypass valve AO</text><rect x="16.0" y="12.7" width="161.4" height="22.3" fill="#0C0B09"/><rect x="16.0" y="156.7" width="521.5" height="22.3" fill="#0C0B09"/><rect x="16.0" y="182.7" width="131.0" height="22.3" fill="#0C0B09"/><rect x="16.0" y="358.7" width="461.3" height="22.3" fill="#0C0B09"/><rect x="16.0" y="386.7" width="174.0" height="22.3" fill="#0C0B09"/><rect x="16.0" y="546.7" width="403.0" height="22.3" fill="#0C0B09"/><rect x="16.0" y="564.7" width="193.5" height="22.3" fill="#0C0B09"/><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><text class="p" x="20" y="172">BMS IP NETWORK · BACnet/IP UDP 47808 · Niagara Fox (TLS) · chillers as BACnet devices</text><text class="k" x="20" y="198">PLANT CONTROL</text><text class="p" x="20" y="374">IO-R EXPANSION TO IO-R-34   ·   RS-485 MODBUS RTU TO VSD AND BTU METER</text><text class="k" x="20" y="402">IO AND FIELD DEVICES</text><text class="p" x="20" y="562">HARD-WIRED · UI for DI and sensors · Form A relay DO · AO 0–10 VDC</text><text class="k" x="20" y="580">EQUIPMENT · 82 HARD IO</text></svg></div><figcaption><span data-l="vi">SĐNL chiller plant 3-3-2: chiller nối BACnet/IP, biến tần và đồng hồ BTU trên RS-485 Modbus RTU, 4 module IO-R-34 gắn trực tiếp DCM 9000 cho 82 điểm IO cứng. Công tắc dòng chảy vẫn khóa liên động cứng về tủ chiller.</span><span data-l="en">3-3-2 chiller plant schematic: chillers on BACnet/IP, VSDs and BTU meter on RS-485 Modbus RTU, four IO-R-34 modules on the DCM 9000 for 82 hard IO points. Flow switches stay hard-interlocked to the chiller panels.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Hồ sơ thiết kế chiller plant thường chỉ có sơ đồ nước và một dòng "BMS giám sát và điều khiển". Không có point schedule, nhà thầu BMS tự đếm điểm lúc thi công, và lúc đó mới phát hiện thiếu ngõ vào cho công tắc dòng chảy, thiếu phản hồi van, hoặc license Niagara không đủ cho các điểm đọc từ chiller. Sửa ở giai đoạn này là đổi tủ điều khiển, kéo thêm cáp và chậm nghiệm thu.</p><p>Bài này đếm điểm cho một plant phổ biến ở tòa nhà văn phòng và khách sạn: <strong>3 chiller, 3 bơm nước lạnh sơ cấp biến tần, 3 bơm giải nhiệt cố định, 2 tháp giải nhiệt quạt biến tần</strong>.</p></div><div data-l="en"><p>Chiller plant design packages often carry a water schematic and one line saying "BMS monitoring and control". With no point schedule, the BMS contractor counts points on site and only then finds missing inputs for flow switches, no valve feedback, or a Niagara licence too small for the points read from the chillers. Fixing that late means a new control panel, more cable and a delayed handover.</p><p>This post counts the points for a plant that is common in offices and hotels: <strong>3 chillers, 3 variable-speed primary chilled water pumps, 3 fixed-speed condenser pumps, 2 cooling towers with VSD fans</strong>.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Điểm cứng (82 điểm):</strong> lệnh chạy, trạng thái, lỗi, công tắc dòng chảy, van, cảm biến. Đi dây về module IO-R-34 gắn trực tiếp DCM 9000. Mỗi IO-R-34 có 16 UI, 10 DO relay, 8 AO 0–10 VDC.</li><li><strong>Điểm tích hợp chiller:</strong> mỗi chiller có card BACnet/IP của hãng chiller. Chọn khoảng 20 điểm mỗi máy (setpoint nước ra, nhiệt độ vào/ra, % tải, kW, nhóm báo lỗi) theo PICS của hãng, không lấy toàn bộ danh sách object.</li><li><strong>Biến tần và đồng hồ BTU:</strong> 5 biến tần (3 bơm nước lạnh, 2 quạt tháp) và 1 đồng hồ BTU đi chung trục RS-485 Modbus RTU về DCM 9000. Mỗi biến tần đọc 6 điểm: tần số, kW, kWh, dòng, mã lỗi, giờ chạy.</li><li><strong>Bộ điều khiển:</strong> DCM 9000 (Niagara 4.13+, 2 cổng RS-485 cách ly, 2 cổng GbE) chạy chuỗi điều khiển plant và làm station Niagara cho supervisor.</li></ul></div><div data-l="en"><ul><li><strong>Hard points (82):</strong> commands, status, faults, flow switches, valves, sensors. Wired to IO-R-34 modules on the DCM 9000. Each IO-R-34 has 16 UI, 10 relay DO and 8 AO 0–10 VDC.</li><li><strong>Chiller integration:</strong> each chiller carries its maker's BACnet/IP card. Pick about 20 points per machine (leaving water setpoint, entering/leaving temperatures, load %, kW, alarm groups) from the maker's PICS, not the full object list.</li><li><strong>VSDs and BTU meter:</strong> 5 VSDs (3 chilled water pumps, 2 tower fans) and 1 BTU meter share an RS-485 Modbus RTU trunk to the DCM 9000. Each VSD gives 6 points: frequency, kW, kWh, current, fault code, run hours.</li><li><strong>Controller:</strong> a DCM 9000 (Niagara 4.13+, 2 isolated RS-485, 2 GbE) runs the plant sequence and acts as the Niagara station for the supervisor.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Chọn module:</strong> 46 DI và 11 AI đều vào UI, tổng 57 UI. 4 × IO-R-34 cho 64 UI, còn 7 UI dự phòng (khoảng 11%). DO dùng 19/40, AO dùng 6/32. Nếu tiêu chuẩn dự án yêu cầu dự phòng 20%, thêm 1 × IO-R-16 (8 UI, 4 DO, 4 AO) để có 72 UI, dự phòng 21%. DCM 9000 nhận tối đa 8 IO-R-34 nên còn chỗ mở rộng.</li><li><strong>License:</strong> 82 điểm cứng + 60 điểm chiller + 30 điểm biến tần + 6 điểm BTU = 178 điểm, 9 thiết bị mạng. DCM-9010 (10 thiết bị / 500 điểm) vừa đủ nhưng chỉ dư 1 thiết bị. DCM-9025 (25 / 1.250) để sau này đưa AHU, PAU vào cùng station. Cách đếm module IO-R trong license kiểm theo datasheet hãng.</li><li><strong>Thứ tự khởi động:</strong> mở van chiller, chạy bơm giải nhiệt và bơm nước lạnh, chờ công tắc dòng chảy xác nhận, rồi mới cho phép chiller. Dừng theo chiều ngược lại, giữ bơm chạy trễ sau khi chiller tắt.</li><li><strong>Khóa liên động cứng:</strong> công tắc dòng chảy nối thẳng vào tủ chiller, BMS chỉ đọc song song. Mất mạng không được làm chiller chạy khi không có nước.</li><li><strong>Bypass:</strong> van bypass AO giữ lưu lượng tối thiểu qua chiller theo số liệu hãng chiller, đo bằng đồng hồ lưu lượng 4–20 mA trên ống góp.</li></ul></div><div data-l="en"><ul><li><strong>Module choice:</strong> 46 DI and 11 AI all land on UI, 57 UI in total. 4 × IO-R-34 give 64 UI, leaving 7 spare (about 11%). DO uses 19/40, AO 6/32. If the project spec asks for 20% spare, add 1 × IO-R-16 (8 UI, 4 DO, 4 AO) for 72 UI and 21% spare. The DCM 9000 takes up to 8 IO-R-34, so there is room to grow.</li><li><strong>Licence:</strong> 82 hard + 60 chiller + 30 VSD + 6 BTU = 178 points on 9 network devices. DCM-9010 (10 devices / 500 points) fits with only 1 device to spare. DCM-9025 (25 / 1,250) lets AHUs and PAUs join the same station later. Check how IO-R modules count against the licence in the maker datasheet.</li><li><strong>Start order:</strong> open chiller valves, start condenser and chilled water pumps, wait for flow switches to prove flow, then enable the chiller. Stop in reverse, with a pump run-on after the chiller stops.</li><li><strong>Hard interlock:</strong> flow switches wire straight into the chiller panel; the BMS reads them in parallel. A network fault must never let a chiller run without water.</li><li><strong>Bypass:</strong> the bypass valve AO holds minimum flow through the chillers per the chiller maker's data, measured by a 4–20 mA flow meter on the header.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><ul><li>Tòa văn phòng, khách sạn, bệnh viện có 2 đến 4 chiller giải nhiệt nước.</li><li>Cải tạo plant cũ: giữ chiller, thay tủ điều khiển bằng DCM 9000 và IO-R, đọc chiller qua BACnet/IP.</li><li>Công trình cần số liệu năng lượng cho Luật 77/2025/QH15 (hiệu lực 1/1/2026): kW từng chiller, kWh biến tần và đồng hồ BTU đẩy lên ICONICS GENESIS để lập cân bằng năng lượng.</li></ul></div><div data-l="en"><ul><li>Offices, hotels and hospitals with 2 to 4 water-cooled chillers.</li><li>Plant retrofits: keep the chillers, replace the control panel with a DCM 9000 and IO-R, read the chillers over BACnet/IP.</li><li>Sites that need energy data under Law 77/2025/QH15 (in force 1 Jan 2026): per-chiller kW, VSD kWh and the BTU meter feed ICONICS GENESIS for the energy balance.</li></ul></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Point schedule tóm tắt chiller plant 3-3-2 (điểm cứng)</span><span data-l="en">Point schedule summary, 3-3-2 chiller plant (hard points)</span></h2><table><thead><tr><th>Thiết bị / Equipment</th><th>SL / Qty</th><th>DI</th><th>AI</th><th>DO</th><th>AO</th><th>Tích hợp / Comms</th></tr></thead><tbody><tr><td>Chiller</td><td>3</td><td>18</td><td>0</td><td>9</td><td>0</td><td>BACnet/IP, ~20 điểm/máy</td></tr><tr><td>Bơm nước lạnh / CHWP (VSD)</td><td>3</td><td>9</td><td>3</td><td>3</td><td>3</td><td>Modbus RTU, 6 điểm/VSD</td></tr><tr><td>Bơm giải nhiệt / CWP</td><td>3</td><td>9</td><td>0</td><td>3</td><td>0</td><td>Không / None</td></tr><tr><td>Tháp giải nhiệt / Cooling tower</td><td>2</td><td>10</td><td>0</td><td>4</td><td>2</td><td>Modbus RTU (quạt VSD)</td></tr><tr><td>Chung / Common</td><td>1</td><td>0</td><td>8</td><td>0</td><td>1</td><td>BTU meter Modbus RTU</td></tr><tr><td>Tổng / Total</td><td></td><td>46</td><td>11</td><td>19</td><td>6</td><td>82 điểm cứng / hard IO</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (DCM 9000, IO-R-16, IO-R-34, licences DCM-9005 to DCM-9200)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li><li>LuatVietnam, Law 77/2025/QH15 amending the Law on Economical and Efficient Use of Energy</li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
