<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BMS khách sạn 300 phòng | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="AHU, PAU, VRF khu công cộng, quạt, bơm, đồng hồ điện và thang máy về một giao diện Niagara 4, gói gọn trong license DCM-9025 (25 thiết bị, 1.250 điểm) khi tách phòng khách sang GRMS.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-09-bms-khach-san-300-phong-dcm-9025.html">
<meta property="og:type" content="article"><meta property="og:title" content="BMS khách sạn 300 phòng | BMS Mitsubishi · Paul Le"><meta property="og:description" content="AHU, PAU, VRF khu công cộng, quạt, bơm, đồng hồ điện và thang máy về một giao diện Niagara 4, gói gọn trong license DCM-9025 (25 thiết bị, 1.250 điểm) khi tách phòng khách sang GRMS."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-09-bms-khach-san-300-phong-dcm-9025.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Hotel BMS, 300 rooms", "inLanguage": ["vi", "en"], "datePublished": "2026-11-09", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-09-bms-khach-san-300-phong-dcm-9025.html", "keywords": "Mitsubishi Electric, Diamond Controls, Niagara 4, DCM-9025, Khách sạn / Hotel, BACnet, VRF, Point budget"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Giải pháp theo phân khúc</span><span data-l="en">BMS Mitsubishi · Solutions by segment</span></div><h1><span data-l="vi">BMS khách sạn 300 phòng</span><span data-l="en">Hotel BMS, 300 rooms</span></h1><p class="lead"><span data-l="vi">AHU, PAU, VRF khu công cộng, quạt, bơm, đồng hồ điện và thang máy về một giao diện Niagara 4, gói gọn trong license DCM-9025 (25 thiết bị, 1.250 điểm) khi tách phòng khách sang GRMS.</span><span data-l="en">AHUs, PAUs, public-area VRF, fans, pumps, energy meters and lifts on one Niagara 4 front end, sized inside a DCM-9025 licence (25 devices, 1,250 points) once guest rooms stay on the GRMS.</span></p><div class="meta"><span data-l="vi">THỨ HAI · 09/11/2026</span><span data-l="en">MONDAY · 09 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Mitsubishi Electric</span><span>Diamond Controls</span><span>Niagara 4</span><span>DCM-9025</span><span>Khách sạn / Hotel</span><span>BACnet</span><span>VRF</span><span>Point budget</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1702814160779-4a88cfb330c7?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Sảnh khách sạn trần cao về đêm" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/a-room-with-tables-chairs-and-candles-v2nO45qoGU0" rel="noopener" target="_blank">Marek Okon</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 660" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý BMS khách sạn 300 phòng trên DCM-9025" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em;}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.ld{stroke:#B5AC9C;stroke-width:1;stroke-dasharray:4 4;fill:none}.p{fill:#C9A96A;font-size:12px;}</style><rect class="b" x="20" y="40" width="290" height="78"/><text class="t" x="36" y="68">Niagara 4 Supervisor</text><text class="s" x="36" y="90">Graphics · alarm · trend · schedule</text><text class="s" x="36" y="107">One front end for engineering</text><rect class="b" x="335" y="40" width="290" height="78"/><text class="t" x="351" y="68">ICONICS GENESIS (BEMS)</text><text class="s" x="351" y="90">Energy per system and per floor</text><text class="s" x="351" y="107">Alarm, FDD, reports</text><rect class="b2" x="650" y="40" width="290" height="78"/><text class="t" x="666" y="68">GRMS (separate system)</text><text class="s" x="666" y="90">300 guest rooms, own controllers</text><text class="s" x="666" y="107">Room status summary only</text><path class="ln" d="M165 118V160M480 118V160M20 160H940"/><path class="ld" d="M795 118V160"/><path class="ln" d="M127 160V226M362 160V226M597 160V226"/><path class="ld" d="M832 160V226"/><rect class="b" x="20" y="226" width="215" height="92"/><text class="t" x="36" y="254">DCM 9000 · DCM-9025</text><text class="s" x="36" y="276">25 devices · 1,250 points</text><text class="s" x="36" y="293">2× RS-485 · 2× GbE</text><text class="s" x="36" y="310">BACnet + Modbus drivers</text><rect class="b" x="255" y="226" width="215" height="92"/><text class="t" x="271" y="254">DCM-8044-D ×9</text><text class="s" x="271" y="276">6 AHU: + IO-V6002 each</text><text class="s" x="271" y="293">3 for fans and pumps</text><text class="s" x="271" y="310">BACnet/IP · BTL</text><rect class="b" x="490" y="226" width="215" height="92"/><text class="t" x="506" y="254">VRF BACnet gateway ×2</text><text class="s" x="506" y="276">Mitsubishi Electric</text><text class="s" x="506" y="293">AE-200 class</text><text class="s" x="506" y="310">Capacity per datasheet</text><rect class="b2" x="725" y="226" width="215" height="92"/><text class="t" x="741" y="254">Lift interface</text><text class="s" x="741" y="276">From the lift maker</text><text class="s" x="741" y="293">BACnet/IP or Modbus TCP</text><text class="s" x="741" y="310">Read-only to BMS</text><path class="ln" d="M127 318V434M597 318V434M832 318V434"/><path class="ld" d="M362 318V434"/><rect class="b" x="20" y="434" width="215" height="110"/><text class="t" x="36" y="462">PAU ×4 · DCM-8446</text><text class="s" x="36" y="484">8UI · 4DI · 4AO · 6DO</text><text class="s" x="36" y="501">BACnet MS/TP, RS-485 #1</text><text class="s" x="36" y="518">Meters ×8 on RS-485 #2</text><text class="s" x="36" y="535">Modbus RTU</text><rect class="b" x="255" y="434" width="215" height="110"/><text class="t" x="271" y="462">AHU and fan field IO</text><text class="s" x="271" y="484">Supply / return air T</text><text class="s" x="271" y="501">Valve and VSD 0–10 V</text><text class="s" x="271" y="518">Filter ΔP, fan status</text><text class="s" x="271" y="535">Fire trip, hard-wired</text><rect class="b" x="490" y="434" width="215" height="110"/><text class="t" x="506" y="462">VRF indoor units ×80</text><text class="s" x="506" y="484">Lobby, F&amp;B, BOH</text><text class="s" x="506" y="501">M-NET 2-core bus</text><text class="s" x="506" y="518">7 points per unit</text><rect class="b2" x="725" y="434" width="215" height="110"/><text class="t" x="741" y="462">Lift cars ×8</text><text class="s" x="741" y="484">Floor, direction, door</text><text class="s" x="741" y="501">Fault, fire service</text><text class="s" x="741" y="518">No commands from BMS</text><rect x="16.0" y="14.0" width="161.6" height="19.0" fill="#0C0B09"/><rect x="16.0" y="168.0" width="460.0" height="19.0" fill="#0C0B09"/><rect x="16.0" y="200.0" width="155.4" height="19.0" fill="#0C0B09"/><rect x="16.0" y="368.0" width="472.8" height="19.0" fill="#0C0B09"/><rect x="16.0" y="400.0" width="94.2" height="19.0" fill="#0C0B09"/><rect x="16.0" y="578.0" width="117.7" height="19.0" fill="#0C0B09"/><rect x="16.0" y="606.0" width="532.9" height="19.0" fill="#0C0B09"/><rect x="16.0" y="630.0" width="476.0" height="19.0" fill="#0C0B09"/><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><text class="p" x="20" y="182">HOTEL BMS NETWORK · BACnet/IP UDP 47808 · Niagara Fox (TLS) · own VLAN</text><text class="k" x="20" y="214">AUTOMATION LEVEL</text><text class="p" x="20" y="382">FIELD · BACnet MS/TP · Modbus RTU · M-NET · hard-wired 0–10 V, NTC 10K, relay</text><text class="k" x="20" y="414">EQUIPMENT</text><text class="k" x="20" y="592">POINT BUDGET</text><text class="s" x="20" y="620">AHU 6×20 · PAU 4×15 · VRF 80×7 · fans/pumps 15×3 · lifts 8×6 · meters 8×6 = 881 points</text><text class="s" x="20" y="644">24 of 25 devices on DCM-9025 · 369 points spare · guest rooms stay on GRMS</text></svg></div><figcaption><span data-l="vi">SĐNL BMS khách sạn 300 phòng: DCM 9000 license DCM-9025 làm controller trung tâm, 9 DCM-8044-D cho AHU, quạt và bơm, 4 DCM-8446 cho PAU trên MS/TP, 8 đồng hồ trên Modbus RTU, 2 gateway VRF và giao diện thang máy trên BACnet/IP. Công suất gateway và giao thức thang máy theo tài liệu hãng.</span><span data-l="en">300-room hotel BMS schematic: DCM 9000 with a DCM-9025 licence as the central controller, 9 DCM-8044-D for AHUs, fans and pumps, 4 DCM-8446 for PAUs on MS/TP, 8 meters on Modbus RTU, 2 VRF gateways and a lift interface on BACnet/IP. Gateway capacity and lift protocol per maker documents.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Khách sạn 300 phòng thường có 4 đến 5 hệ thống tự chạy riêng: AHU sảnh và tiệc có tủ điều khiển riêng, VRF khu công cộng có bộ điều khiển trung tâm riêng, thang máy có màn giám sát của hãng thang máy, đồng hồ điện đọc tay cuối tháng. Đội kỹ thuật phải mở nhiều màn hình mới biết hệ nào đang lỗi. Sai lầm thứ hai là gom luôn 300 phòng khách vào BMS: với 7 điểm mỗi phòng, riêng phần phòng đã là 2.100 điểm, vượt license DCM-9025 trước khi tính đến AHU.</p></div><div data-l="en"><p>A 300-room hotel usually runs 4 to 5 systems on their own: lobby and ballroom AHUs on their own panels, public-area VRF on its own central controller, lifts on the lift maker's monitor, energy meters read by hand at month end. The engineering team opens several screens to find which system is in fault. The second mistake is pulling all 300 guest rooms into the BMS: at 7 points per room, the rooms alone are 2,100 points, past a DCM-9025 licence before a single AHU is counted.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp: một DCM 9000</span><span data-l="en">Solution: one DCM 9000</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Controller trung tâm:</strong> DCM 9000 chạy Niagara 4.13+, license DCM-9025 (25 thiết bị, 1.250 điểm), 2 cổng RS-485 cách ly, 2 cổng Ethernet gigabit. Driver BACnet và Modbus có sẵn trong license.</li><li><strong>AHU, quạt, bơm:</strong> 9 DCM-8044-D (8UI/4DO/4AO, BTL) trên BACnet/IP. 6 bộ cho AHU gắn thêm IO-V6002 (6UI + 2DO), mỗi AHU có 14UI/6DO/4AO. 3 bộ còn lại cho quạt hút, quạt tăng áp giám sát và bơm.</li><li><strong>PAU và đồng hồ:</strong> 4 DCM-8446 (8UI/4DI/4AO/6DO) trên BACnet MS/TP ở RS-485 số 1. 8 đồng hồ điện tổng trên Modbus RTU ở RS-485 số 2.</li><li><strong>VRF khu công cộng:</strong> 80 dàn lạnh sảnh, F&amp;B, back-of-house qua 2 gateway BACnet của Mitsubishi Electric.</li><li><strong>Thang máy:</strong> giao diện BACnet/IP hoặc Modbus TCP do hãng thang máy cung cấp, BMS chỉ đọc.</li><li><strong>Phòng khách:</strong> GRMS điều khiển. BMS chỉ nhận trạng thái tổng hợp nếu chủ đầu tư cần.</li></ul></div><div data-l="en"><ul><li><strong>Central controller:</strong> a DCM 9000 on Niagara 4.13+, DCM-9025 licence (25 devices, 1,250 points), 2 isolated RS-485 ports, 2 gigabit Ethernet ports. BACnet and Modbus drivers are included in the licence.</li><li><strong>AHUs, fans, pumps:</strong> 9 DCM-8044-D (8UI/4DO/4AO, BTL) on BACnet/IP. The 6 AHU units each take an IO-V6002 (6UI + 2DO), giving 14UI/6DO/4AO per AHU. The other 3 cover exhaust fans, monitoring of pressurisation fans and pumps.</li><li><strong>PAUs and meters:</strong> 4 DCM-8446 (8UI/4DI/4AO/6DO) on BACnet MS/TP on RS-485 port 1. 8 main energy meters on Modbus RTU on RS-485 port 2.</li><li><strong>Public-area VRF:</strong> 80 indoor units in lobby, F&amp;B and back-of-house through 2 Mitsubishi Electric BACnet gateways.</li><li><strong>Lifts:</strong> a BACnet/IP or Modbus TCP interface supplied by the lift maker, read-only to the BMS.</li><li><strong>Guest rooms:</strong> controlled by the GRMS. The BMS takes a status summary only if the owner wants it.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ol><li><strong>Ngân sách điểm:</strong> bảng dưới (ví dụ thiết kế, đếm lại theo bản vẽ M&amp;E thực tế) cho 881 điểm trên 1.250, còn 369 điểm dự phòng (khoảng 30%). Đủ chỗ cho thêm trend và điểm ảo trong quá trình chạy thử.</li><li><strong>Ngân sách thiết bị mới là giới hạn thật:</strong> 24 trên 25 thiết bị. Mỗi đồng hồ Modbus là 1 thiết bị. Nếu chủ đầu tư muốn đo điện theo từng tầng, mua thêm gói nâng cấp DEVICE-10 hoặc chọn DCM-9100 (100 thiết bị, 5.000 điểm) ngay từ đầu.</li><li><strong>Kiểm tra PICS gateway VRF:</strong> gateway tính là 1 thiết bị hay tạo thiết bị ảo cho từng dàn lạnh sẽ đổi hẳn phép tính ở mục 2.</li><li><strong>Thang máy chỉ đọc:</strong> tầng, hướng, cửa, lỗi, chế độ chữa cháy. Lệnh gọi tầng và chế độ cháy đi theo mạch cứng của hãng thang máy và tủ báo cháy, không đi qua BMS.</li><li><strong>Tách VLAN:</strong> mạng BMS riêng, không chung với mạng khách và mạng PMS. Truy cập từ xa qua VPN.</li></ol></div><div data-l="en"><ol><li><strong>Point budget:</strong> the table below (a design example, recount from the actual M&amp;E drawings) gives 881 points out of 1,250, leaving 369 spare (about 30%). Enough room for trends and virtual points added during commissioning.</li><li><strong>The device budget is the real limit:</strong> 24 of 25 devices. Each Modbus meter is one device. If the owner wants metering per floor, add a DEVICE-10 upgrade or start with a DCM-9100 (100 devices, 5,000 points).</li><li><strong>Check the VRF gateway PICS:</strong> whether a gateway counts as one device or creates a virtual device per indoor unit changes note 2 completely.</li><li><strong>Lifts are read-only:</strong> floor, direction, door, fault, fire service mode. Car calls and fire mode stay on the hard-wired circuits between the lift maker and the fire panel, never through the BMS.</li><li><strong>Separate VLAN:</strong> the BMS network is its own, not shared with guest Wi-Fi or the PMS network. Remote access by VPN.</li></ol></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p><strong>Khách sạn 200 đến 400 phòng:</strong> cấu hình trên dùng lại gần như nguyên, chỉ đổi số AHU và số dàn VRF. <strong>Resort nhiều khối:</strong> mỗi khối một DCM 9000, gom về một Supervisor. <strong>Khách sạn cải tạo:</strong> giữ GRMS và tủ AHU cũ, thêm gateway và DDC để đưa dữ liệu về Niagara. <strong>Mục tiêu chứng chỉ LEED, EDGE, LOTUS:</strong> ICONICS GENESIS lấy dữ liệu đồng hồ để báo cáo năng lượng theo hệ thống.</p></div><div data-l="en"><p><strong>200 to 400-room hotels:</strong> the configuration above carries over almost unchanged, only the AHU count and VRF unit count move. <strong>Multi-block resorts:</strong> one DCM 9000 per block, all on one Supervisor. <strong>Hotel retrofits:</strong> keep the GRMS and existing AHU panels, add gateways and DDCs to bring data into Niagara. <strong>LEED, EDGE, LOTUS targets:</strong> ICONICS GENESIS uses the meter data for energy reporting per system.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Ngân sách thiết bị và điểm</span><span data-l="en">Device and point budget</span></h2><table><thead><tr><th>Hệ / System</th><th>SL / Qty</th><th>Controller</th><th>Thiết bị / Devices</th><th>Điểm / Points</th></tr></thead><tbody><tr><td>AHU</td><td>6</td><td>DCM-8044-D + IO-V6002</td><td>6</td><td>6 × 20 = 120</td></tr><tr><td>PAU</td><td>4</td><td>DCM-8446 (MS/TP)</td><td>4</td><td>4 × 15 = 60</td></tr><tr><td>Quạt, bơm / Fans, pumps</td><td>15</td><td>DCM-8044-D</td><td>3</td><td>15 × 3 = 45</td></tr><tr><td>VRF dàn lạnh / indoor units</td><td>80</td><td>Gateway BACnet ×2</td><td>2</td><td>80 × 7 = 560</td></tr><tr><td>Thang máy / Lift cars</td><td>8</td><td>Lift interface</td><td>1</td><td>8 × 6 = 48</td></tr><tr><td>Đồng hồ điện / Energy meters</td><td>8</td><td>Modbus RTU</td><td>8</td><td>8 × 6 = 48</td></tr><tr><td>Tổng / Total</td><td></td><td>DCM-9025</td><td>24 / 25</td><td>881 / 1,250</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (DCM 9000, licences DCM-9005 to DCM-9200, DCM-8446, IO modules)</li><li>Mitsubishi Electric Asia, DCM-8044/DCM-8044-D with IO Modules (2024)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
