<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>DCM-8044-D cho AHU VAV: gán IO | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Một AHU VAV có quạt cấp, quạt hồi và van nước lạnh cần 13 đầu vào, 3 đầu ra số và 4 đầu ra analog. Bài này gán từng điểm vào DCM-8044-D (8UI/4DO/4AO) và module IO-V6002, kèm SĐNL và point list.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-10-dcm-8044-d-ahu-vav-gan-io.html">
<meta property="og:type" content="article"><meta property="og:title" content="DCM-8044-D cho AHU VAV: gán IO | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Một AHU VAV có quạt cấp, quạt hồi và van nước lạnh cần 13 đầu vào, 3 đầu ra số và 4 đầu ra analog. Bài này gán từng điểm vào DCM-8044-D (8UI/4DO/4AO) và module IO-V6002, kèm SĐNL và point list."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-10-dcm-8044-d-ahu-vav-gan-io.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "DCM-8044-D on a VAV AHU: IO map", "inLanguage": ["vi", "en"], "datePublished": "2026-11-10", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-10-dcm-8044-d-ahu-vav-gan-io.html", "keywords": "Mitsubishi Electric, Diamond Controls, DCM-8044-D, IO-V6002, AHU, VAV, BACnet/IP, Point list"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Kỹ thuật sản phẩm</span><span data-l="en">BMS Mitsubishi · Product engineering</span></div><h1><span data-l="vi">DCM-8044-D cho AHU VAV: gán IO</span><span data-l="en">DCM-8044-D on a VAV AHU: IO map</span></h1><p class="lead"><span data-l="vi">Một AHU VAV có quạt cấp, quạt hồi và van nước lạnh cần 13 đầu vào, 3 đầu ra số và 4 đầu ra analog. Bài này gán từng điểm vào DCM-8044-D (8UI/4DO/4AO) và module IO-V6002, kèm SĐNL và point list.</span><span data-l="en">A VAV AHU with supply fan, return fan and chilled-water valve needs 13 inputs, 3 digital outputs and 4 analog outputs. This post assigns every point to a DCM-8044-D (8UI/4DO/4AO) plus an IO-V6002 module, with the schematic and point list.</span></p><div class="meta"><span data-l="vi">THỨ BA · 10/11/2026</span><span data-l="en">TUESDAY · 10 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Mitsubishi Electric</span><span>Diamond Controls</span><span>DCM-8044-D</span><span>IO-V6002</span><span>AHU</span><span>VAV</span><span>BACnet/IP</span><span>Point list</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1615309662243-70f6df917b59?ixlib=rb-4.1.0&amp;q=80&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Ống gió và đường ống kỹ thuật trong phòng máy" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/black-and-gray-metal-pipe-yZmHFF-g-W0" rel="noopener" target="_blank">Compagnons</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 640" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý AHU VAV điều khiển bằng DCM-8044-D và IO-V6002" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em;}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.ld{stroke:#B5AC9C;stroke-width:1;stroke-dasharray:4 4;fill:none}.p{fill:#C9A96A;font-size:12px;}</style><rect class="b" x="20" y="40" width="440" height="78"/><text class="t" x="36" y="68">Niagara 4 Supervisor</text><text class="s" x="36" y="90">AHU graphic · trend SAT, duct static · alarm</text><text class="s" x="36" y="107">Schedule, occupied / unoccupied</text><rect class="b2" x="500" y="40" width="440" height="78"/><text class="t" x="516" y="68">Web / mobile client</text><text class="s" x="516" y="90">HTML5 browser, remote via VPN</text><path class="ln" d="M240 118V160M720 118V160M20 160H940M165 160V226M480 160V226"/><rect class="b" x="20" y="226" width="290" height="110"/><text class="t" x="36" y="254">DCM 9000 (Niagara 4.13+)</text><text class="s" x="36" y="276">Static pressure reset from VAV</text><text class="s" x="36" y="293">damper positions, writes setpoint</text><text class="s" x="36" y="310">2× RS-485 · 2× GbE</text><rect class="b" x="335" y="226" width="290" height="110"/><text class="t" x="351" y="254">DCM-8044-D IP DDC</text><text class="s" x="351" y="276">8 UI · 4 DO · 4 AO · LCD · BTL</text><text class="s" x="351" y="293">Local PID: SAT, duct static</text><text class="s" x="351" y="310">Fallback setpoint if IP link lost</text><rect class="b2" x="650" y="226" width="290" height="110"/><text class="t" x="666" y="254">IO-V6002 (right slot)</text><text class="s" x="666" y="276">6 UI + 2 DO</text><text class="s" x="666" y="293">Status, fire trip, filter, MAT</text><text class="s" x="666" y="310">One expansion module per 8044</text><path class="ln" d="M625 281H650"/><path class="ln" d="M165 336V434"/><path class="ld" d="M480 336V434M795 336V434"/><rect class="b" x="20" y="434" width="290" height="110"/><text class="t" x="36" y="462">VAV boxes ×n</text><text class="s" x="36" y="484">Controller per VAV box</text><text class="s" x="36" y="501">Damper position, airflow</text><text class="s" x="36" y="518">Zone temp and setpoint</text><rect class="b" x="335" y="434" width="290" height="110"/><text class="t" x="351" y="462">Sensors</text><text class="s" x="351" y="484">SAT, RAT, MAT: NTC 10K</text><text class="s" x="351" y="501">Duct static, RA RH: 4–20 mA</text><text class="s" x="351" y="518">RA CO2: 0–10 V</text><text class="s" x="351" y="535">Fan, filter DP switch: true DI</text><rect class="b" x="650" y="434" width="290" height="110"/><text class="t" x="666" y="462">MCC / VFD / actuators</text><text class="s" x="666" y="484">SF, RF start via 24 VAC relay</text><text class="s" x="666" y="501">VFD speed SF, RF: 0–10 V</text><text class="s" x="666" y="518">CHW valve, OA damper: 0–10 V</text><text class="s" x="666" y="535">Fire trip also hard-wired in MCC</text><text class="s" x="20" y="600">IO used: 13 UI of 14 · 3 DO of 6 · 4 AO of 4   ·   AO full: extra dampers go to a DCM-8446 on the 8044 RS-485 (Modbus master)</text><rect x="16" y="13.5" width="180" height="19.4" fill="#0C0B09"/><rect x="16" y="167.5" width="640" height="19.4" fill="#0C0B09"/><rect x="16" y="199.5" width="175" height="19.4" fill="#0C0B09"/><rect x="16" y="375.5" width="640" height="19.4" fill="#0C0B09"/><rect x="16" y="407.5" width="115" height="19.4" fill="#0C0B09"/><rect x="16" y="559.5" width="100" height="19.4" fill="#0C0B09"/><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><text class="p" x="20" y="182">BMS IP NETWORK · BACnet/IP UDP 47808 · Niagara Fox (TLS) · 8044-D and DCM 9000 on BMS VLAN</text><text class="k" x="20" y="214">AUTOMATION LEVEL</text><text class="p" x="20" y="390">RS-485 BACnet MS/TP (VAV trunk on DCM 9000)   ·   FIELD WIRING to 8044-D and IO-V6002 terminals</text><text class="k" x="20" y="422">FIELD LEVEL</text><text class="k" x="20" y="574">IO BUDGET</text></svg></div><figcaption><span data-l="vi">SĐNL AHU VAV: DCM-8044-D và IO-V6002 điều khiển quạt cấp, quạt hồi, van nước lạnh, gió tươi; DCM 9000 chạy Niagara 4 gom vị trí damper VAV để reset áp suất tĩnh ống gió.</span><span data-l="en">VAV AHU schematic: DCM-8044-D and IO-V6002 run supply fan, return fan, chilled-water valve and outdoor-air damper; a DCM 9000 on Niagara 4 collects VAV damper positions to reset duct static pressure.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>AHU VAV khó hơn AHU lưu lượng cố định ở chỗ quạt phải chạy theo áp suất tĩnh ống gió, còn áp suất đó lại phụ thuộc vào vị trí damper của hàng chục hộp VAV phía sau. Trên bản vẽ M&amp;E, AHU này thường có 2 biến tần (quạt cấp, quạt hồi), 1 van nước lạnh, 1 damper gió tươi và khoảng 10 cảm biến. DCM-8044-D chỉ có 16 điểm (8UI/4DO/4AO). Nếu gán IO không có kế hoạch, đầu vào sẽ thiếu ngay ở AHU đầu tiên, còn đầu ra analog thì hết sạch trước khi tính đến damper gió thải.</p></div><div data-l="en"><p>A VAV AHU is harder than a constant-volume unit because the fan has to follow duct static pressure, and that pressure depends on the damper positions of dozens of VAV boxes downstream. On a typical M&amp;E drawing this AHU has 2 VFDs (supply and return fan), 1 chilled-water valve, 1 outdoor-air damper and about 10 sensors. A DCM-8044-D has 16 points (8UI/4DO/4AO). Without an IO plan you run out of inputs on the first AHU, and the analog outputs are gone before anyone thinks about the exhaust damper.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp: 8044-D, IO-V6002, Niagara reset</span><span data-l="en">Solution: 8044-D, IO-V6002, Niagara reset</span></h2><div class="body"><div data-l="vi"><ul><li><strong>DCM-8044-D làm DDC của AHU:</strong> giữ các vòng PID cục bộ (nhiệt độ gió cấp qua van nước lạnh, áp suất tĩnh ống gió qua tốc độ quạt cấp). Màn hình LCD trên bản -D cho kỹ thuật viên xem và chỉnh tại tủ.</li><li><strong>IO-V6002 ở khe phải:</strong> thêm 6 UI và 2 DO, nâng tổng lên 14 UI, 6 DO, 4 AO. Mỗi DCM-8044 chỉ lắp được một module mở rộng.</li><li><strong>DCM 9000 chạy Niagara 4.13+:</strong> đọc vị trí damper các hộp VAV trên trunk BACnet MS/TP riêng, tính setpoint áp suất tĩnh và ghi xuống 8044-D qua BACnet/IP.</li><li><strong>Liên động cháy:</strong> tủ báo cháy cắt quạt bằng dây cứng trong tủ MCC. DDC chỉ đọc trạng thái fire trip để báo động và khóa lệnh chạy.</li></ul></div><div data-l="en"><ul><li><strong>DCM-8044-D as the AHU DDC:</strong> it holds the local PID loops (supply air temperature through the chilled-water valve, duct static pressure through supply fan speed). The LCD on the -D version lets a technician read and adjust at the panel.</li><li><strong>IO-V6002 in the right slot:</strong> adds 6 UI and 2 DO, for 14 UI, 6 DO and 4 AO in total. Each DCM-8044 takes one expansion module.</li><li><strong>DCM 9000 on Niagara 4.13+:</strong> reads VAV damper positions on its own BACnet MS/TP trunk, computes the duct static setpoint and writes it to the 8044-D over BACnet/IP.</li><li><strong>Fire interlock:</strong> the fire panel stops the fans through hard wiring in the MCC. The DDC only reads fire-trip status to alarm and block the run command.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ol><li><strong>Vòng điều khiển nằm trên bo chính.</strong> SAT, áp suất tĩnh, trạng thái quạt cấp và 4 AO đều gán vào DCM-8044-D. IO-V6002 nhận các điểm giám sát (MAT, quạt hồi, fire trip, Auto/Manual). Cảm biến và cơ cấu chấp hành của một vòng PID nằm chung một bo, dễ dò lỗi khi chạy thử.</li><li><strong>DO là relay 24 VAC/DC 1 A.</strong> Không đóng thẳng cuộn contactor 230 VAC. Lệnh chạy quạt đi qua relay trung gian 24 VAC trong tủ MCC.</li><li><strong>Chọn đúng kiểu UI.</strong> Nhiệt độ dùng NTC 10K, áp suất tĩnh và độ ẩm dùng 4–20 mA, CO2 dùng 0–10 V. Công tắc chênh áp quạt và lọc đặt jumper true DI. Ghi loại tín hiệu vào point list để thầu cơ điện mua đúng cảm biến.</li><li><strong>4 AO đã dùng hết.</strong> Nếu dự án cần thêm damper gió thải hoặc damper hồi điều khiển riêng, cổng RS-485 của 8044-D làm Modbus master cho tối đa 4 thiết bị, ví dụ một DCM-8446 có thêm 4 AO. Vì vậy trunk MS/TP của hộp VAV nên đi về DCM 9000, để RS-485 của 8044-D còn trống cho mở rộng.</li><li><strong>Mất mạng IP thì sao.</strong> 8044-D giữ setpoint áp suất tĩnh cố định đặt sẵn trong chương trình (lập trình bằng APM) cho tới khi Niagara ghi lại giá trị reset.</li></ol></div><div data-l="en"><ol><li><strong>Control loops stay on the base board.</strong> SAT, duct static, supply fan status and all 4 AO go to the DCM-8044-D. The IO-V6002 takes monitoring points (MAT, return fan, fire trip, Auto/Manual). Each PID loop has its sensor and actuator on one board, which makes commissioning faults easier to trace.</li><li><strong>DO are 24 VAC/DC 1 A relays.</strong> Do not switch a 230 VAC contactor coil directly. Fan run commands go through a 24 VAC interposing relay in the MCC.</li><li><strong>Pick the right UI type.</strong> Temperatures on NTC 10K, duct static and humidity on 4–20 mA, CO2 on 0–10 V. Fan and filter DP switches use the true-DI jumper. Write the signal type in the point list so the mechanical contractor buys the right sensors.</li><li><strong>All 4 AO are used.</strong> If the project needs a separately controlled exhaust or return damper, the 8044-D RS-485 port acts as Modbus master for up to 4 devices, for example a DCM-8446 with 4 more AO. That is why the VAV MS/TP trunk should land on the DCM 9000, leaving the 8044-D RS-485 free for expansion.</li><li><strong>If the IP link drops.</strong> The 8044-D holds a fixed duct static setpoint written into its program (APM) until Niagara writes the reset value again.</li></ol></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p><strong>Văn phòng nhiều tầng:</strong> mỗi tầng một AHU VAV, mỗi AHU một bộ DCM-8044-D và IO-V6002 trong tủ DDC tại phòng máy. <strong>Trung tâm thương mại:</strong> AHU sảnh và hành lang chạy VAV theo lịch mở cửa. <strong>Bệnh viện, trường học:</strong> AHU khu hành chính, lớp học, kèm CO2 gió hồi cho thông gió theo nhu cầu. Phòng sạch, phòng mổ cần điều khiển chênh áp riêng, không dùng cấu hình này nguyên bản.</p></div><div data-l="en"><p><strong>Multi-storey offices:</strong> one VAV AHU per floor, one DCM-8044-D plus IO-V6002 per AHU in the plant-room DDC panel. <strong>Shopping malls:</strong> lobby and corridor AHUs on VAV following opening hours. <strong>Hospitals, schools:</strong> AHUs for admin areas and classrooms, with return-air CO2 for demand-controlled ventilation. Cleanrooms and operating theatres need dedicated pressure control and should not use this configuration as is.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Point list AHU VAV trên DCM-8044-D + IO-V6002 (24 kênh, dùng 20)</span><span data-l="en">VAV AHU point list on DCM-8044-D + IO-V6002 (24 channels, 20 used)</span></h2><table><thead><tr><th>Kênh / Channel</th><th>Điểm / Point</th><th>Loại / Type</th><th>Tín hiệu / Signal</th></tr></thead><tbody><tr><td>8044 UI1</td><td>Nhiệt độ gió cấp / Supply air temp (SAT)</td><td>AI</td><td>NTC 10K</td></tr><tr><td>8044 UI2</td><td>Nhiệt độ gió hồi / Return air temp (RAT)</td><td>AI</td><td>NTC 10K</td></tr><tr><td>8044 UI3</td><td>Áp suất tĩnh ống gió / Duct static</td><td>AI</td><td>4–20 mA</td></tr><tr><td>8044 UI4</td><td>Độ ẩm gió hồi / Return air RH</td><td>AI</td><td>4–20 mA</td></tr><tr><td>8044 UI5</td><td>CO2 gió hồi / Return air CO2</td><td>AI</td><td>0–10 V</td></tr><tr><td>8044 UI6</td><td>Trạng thái quạt cấp / Supply fan status</td><td>DI</td><td>DP switch, true DI</td></tr><tr><td>8044 UI7</td><td>Lỗi biến tần quạt cấp / SF VFD fault</td><td>DI</td><td>Dry contact</td></tr><tr><td>8044 UI8</td><td>Bẩn lọc / Filter dirty</td><td>DI</td><td>DP switch, true DI</td></tr><tr><td>V6002 UI1</td><td>Nhiệt độ gió hòa trộn / Mixed air temp (MAT)</td><td>AI</td><td>NTC 10K</td></tr><tr><td>V6002 UI2</td><td>Trạng thái quạt hồi / Return fan status</td><td>DI</td><td>DP switch, true DI</td></tr><tr><td>V6002 UI3</td><td>Lỗi biến tần quạt hồi / RF VFD fault</td><td>DI</td><td>Dry contact</td></tr><tr><td>V6002 UI4</td><td>Fire trip</td><td>DI</td><td>Dry contact from MCC</td></tr><tr><td>V6002 UI5</td><td>Auto/Manual MCC</td><td>DI</td><td>Dry contact</td></tr><tr><td>8044 DO1</td><td>Chạy quạt cấp / SF start</td><td>DO</td><td>Relay to 24 VAC interposing</td></tr><tr><td>8044 DO2</td><td>Chạy quạt hồi / RF start</td><td>DO</td><td>Relay to 24 VAC interposing</td></tr><tr><td>8044 DO3</td><td>Reset lỗi biến tần / VFD fault reset</td><td>DO</td><td>Relay</td></tr><tr><td>8044 AO1</td><td>Tốc độ quạt cấp / SF speed</td><td>AO</td><td>0–10 V</td></tr><tr><td>8044 AO2</td><td>Tốc độ quạt hồi / RF speed</td><td>AO</td><td>0–10 V</td></tr><tr><td>8044 AO3</td><td>Van nước lạnh / CHW valve</td><td>AO</td><td>0–10 V</td></tr><tr><td>8044 AO4</td><td>Damper gió tươi / OA damper</td><td>AO</td><td>0–10 V</td></tr><tr><td>Dự phòng / Spare</td><td>V6002 UI6, 8044 DO4, V6002 DO1–DO2</td><td></td><td>4 kênh / channels</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, DCM-8044/DCM-8044-D with IO Modules (2024): 8UI/4DO/4AO, IO-V6002, IO-V0800, RS-485 roles</li><li>Mitsubishi Electric Asia, Diamond Controls catalogue (DCM 9000, DCM-8446)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
