<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Niagara mở và BMS đóng | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Một tòa nhà dùng BMS 15 đến 20 năm, lâu hơn vòng đời của hầu hết hợp đồng bảo trì. Bài này so sánh BMS mở trên Niagara 4 với BMS đóng theo ba tiêu chí kỹ thuật: mở rộng, bảo trì và khả năng đổi nhà tích hợp.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-11-niagara-mo-va-bms-dong.html">
<meta property="og:type" content="article"><meta property="og:title" content="Niagara mở và BMS đóng | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Một tòa nhà dùng BMS 15 đến 20 năm, lâu hơn vòng đời của hầu hết hợp đồng bảo trì. Bài này so sánh BMS mở trên Niagara 4 với BMS đóng theo ba tiêu chí kỹ thuật: mở rộng, bảo trì và khả năng đổi nhà tích hợp."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-11-niagara-mo-va-bms-dong.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Open Niagara versus closed BMS", "inLanguage": ["vi", "en"], "datePublished": "2026-11-11", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-11-niagara-mo-va-bms-dong.html", "keywords": "Mitsubishi Electric, Diamond Controls, Niagara 4, BACnet/IP, Open protocol, DCM 9000, BMS handover"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · So sánh kỹ thuật &amp; giải pháp</span><span data-l="en">BMS Mitsubishi · Technical comparison</span></div><h1><span data-l="vi">Niagara mở và BMS đóng</span><span data-l="en">Open Niagara versus closed BMS</span></h1><p class="lead"><span data-l="vi">Một tòa nhà dùng BMS 15 đến 20 năm, lâu hơn vòng đời của hầu hết hợp đồng bảo trì. Bài này so sánh BMS mở trên Niagara 4 với BMS đóng theo ba tiêu chí kỹ thuật: mở rộng, bảo trì và khả năng đổi nhà tích hợp.</span><span data-l="en">A building runs its BMS for 15 to 20 years, longer than most maintenance contracts. This post compares an open BMS on Niagara 4 with a closed BMS on three engineering criteria: expansion, maintenance and the ability to change integrator.</span></p><div class="meta"><span data-l="vi">THỨ TƯ · 11/11/2026</span><span data-l="en">WEDNESDAY · 11 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Mitsubishi Electric</span><span>Diamond Controls</span><span>Niagara 4</span><span>BACnet/IP</span><span>Open protocol</span><span>DCM 9000</span><span>BMS handover</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1650077259482-f78e7ef546aa?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Dây điều khiển đấu nối trong tủ điện" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/a-close-up-of-a-bunch-of-wires-in-a-box-2V--Mzo0eXs" rel="noopener" target="_blank">Alexey Demidov</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 630" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý so sánh BMS mở trên Niagara 4 và BMS đóng" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.ln2{stroke:#5A5141;stroke-width:1.2;fill:none}.p{fill:#C9A96A;font-size:12px}</style><text class="k" x="20" y="28">OPEN: NIAGARA 4 / DIAMOND CONTROLS</text><text class="k" x="500" y="28">CLOSED: PROPRIETARY BMS</text><rect class="b" x="20" y="44" width="440" height="86"/><text class="t" x="36" y="72">Niagara 4 Supervisor</text><text class="s" x="36" y="94">Any Niagara-certified integrator, Workbench</text><text class="s" x="36" y="111">Station backup and admin accounts held by owner</text><rect class="b2" x="500" y="44" width="440" height="86"/><text class="t" x="516" y="72">Vendor head-end</text><text class="s" x="516" y="94">Engineering tool supplied to vendor partners only</text><text class="s" x="516" y="111">Database and licence tied to the vendor channel</text><path class="ln" d="M240 130V190"/><path class="ln2" d="M720 130V190"/><text class="p" x="252" y="165">BACnet/IP UDP 47808 · Fox (TLS)</text><text class="p" x="732" y="165">Proprietary IP protocol</text><rect class="b" x="20" y="190" width="440" height="104"/><text class="t" x="36" y="218">DCM 9000 · DCM-8044</text><text class="s" x="36" y="240">BACnet/IP, Modbus TCP, all Tridium drivers in licence</text><text class="s" x="36" y="257">DCM 9000: 2× RS-485, up to 4 expansion modules</text><text class="s" x="36" y="274">Licence by tier: DCM-9005 to DCM-9200</text><rect class="b2" x="500" y="190" width="440" height="104"/><text class="t" x="516" y="218">Vendor controller</text><text class="s" x="516" y="240">Programs stored in the vendor format</text><text class="s" x="516" y="257">Spares and firmware through one channel</text><text class="s" x="516" y="274">BACnet only where the vendor exposes it</text><path class="ln" d="M240 294V354"/><path class="ln2" d="M720 294V354"/><text class="p" x="252" y="329">BACnet MS/TP · Modbus RTU</text><text class="p" x="732" y="329">Vendor field bus</text><rect class="b" x="20" y="354" width="440" height="86"/><text class="t" x="36" y="382">Field devices, any brand</text><text class="s" x="36" y="404">VRF, chiller, VFD, energy meter, DCM-8446</text><text class="s" x="36" y="421">Remote IO-0800 / IO-6020 / IO-0008-485</text><rect class="b2" x="500" y="354" width="440" height="86"/><text class="t" x="516" y="382">Third-party equipment</text><text class="s" x="516" y="404">Enters through a vendor gateway</text><text class="s" x="516" y="421">Point mapping done by the vendor partner</text><text class="k" x="20" y="482">HANDOVER CHECKLIST FOR AN OPEN SYSTEM</text><rect class="b" x="20" y="498" width="920" height="112"/><text class="s" x="36" y="530">Station files, backup, admin passwords</text><text class="s" x="490" y="530">Point list, wiring drawings, APM programs</text><text class="s" x="36" y="554">Workbench version and Niagara licence (host ID)</text><text class="s" x="490" y="554">Licence headroom: DCM-9025 = 25 devices / 1,250 points</text><text class="s" x="36" y="578">NiCS: station accepts other Niagara brands</text><text class="s" x="490" y="578">BACnet device IDs and network numbers</text></svg></div><figcaption><span data-l="vi">SĐNL so sánh: bên trái BMS mở Niagara 4 với DCM 9000, DCM-8044 và thiết bị hiện trường nhiều hãng qua BACnet và Modbus; bên phải BMS đóng với head-end, controller và field bus của một hãng. Dưới cùng là danh mục bàn giao để chủ đầu tư giữ quyền với hệ thống.</span><span data-l="en">Comparison schematic: left, an open Niagara 4 BMS with DCM 9000, DCM-8044 and multi-brand field devices over BACnet and Modbus; right, a closed BMS with one vendor&#x27;s head-end, controllers and field bus. Bottom: the handover checklist that keeps the owner in control of the system.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Chủ đầu tư thường chọn BMS theo bản chào thầu, rồi 3 đến 5 năm sau mới gặp câu hỏi thật: thêm một tầng, thay chiller, đổi đơn vị bảo trì thì ai làm được. Với BMS đóng, giao thức giữa head-end và controller, công cụ lập trình và license đều do một kênh của hãng nắm. Đơn vị bảo trì mới không mở được chương trình, thiết bị hãng khác phải đi qua gateway riêng. Hệ thống vẫn chạy, nhưng mọi thay đổi phụ thuộc một nhà thầu.</p></div><div data-l="en"><p>Owners usually pick a BMS from the tender offer, and the real question comes 3 to 5 years later: who can add a floor, replace a chiller or take over maintenance. In a closed BMS the head-end to controller protocol, the programming tool and the licences sit with one vendor channel. A new maintenance contractor cannot open the programs, and other brands enter through a dedicated gateway. The system keeps running, but every change depends on one contractor.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp: Niagara 4 và bàn giao đủ</span><span data-l="en">Solution: Niagara 4 and a full handover</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Nền tảng mở:</strong> Diamond Controls của Mitsubishi Electric chạy trên Tridium Niagara Framework. Station Niagara 4 mở bằng Workbench, nhà tích hợp có chứng chỉ Niagara đều làm việc được.</li><li><strong>Giao thức chuẩn từ trên xuống dưới:</strong> BACnet/IP (UDP 47808) và Fox TLS ở tầng quản lý, BACnet MS/TP và Modbus RTU ở tầng hiện trường. DCM-8044 có chứng nhận BTL.</li><li><strong>Driver có sẵn:</strong> license DCM-9005 đến DCM-9200 đã gồm toàn bộ driver Tridium, nên VRF, chiller, đồng hồ điện của hãng khác vào thẳng station, không cần gateway riêng của nhà sản xuất BMS.</li><li><strong>Bàn giao là điều kiện nghiệm thu:</strong> file station, backup, tài khoản admin, license, point list và chương trình APM ghi vào hợp đồng.</li></ul></div><div data-l="en"><ul><li><strong>Open platform:</strong> Mitsubishi Electric Diamond Controls runs on the Tridium Niagara Framework. A Niagara 4 station opens in Workbench, so any Niagara-certified integrator can work on it.</li><li><strong>Standard protocols top to bottom:</strong> BACnet/IP (UDP 47808) and Fox TLS at management level, BACnet MS/TP and Modbus RTU in the field. The DCM-8044 is BTL listed.</li><li><strong>Drivers included:</strong> DCM-9005 to DCM-9200 licences include all Tridium drivers, so other brands' VRF, chillers and energy meters land directly in the station without a BMS-vendor gateway.</li><li><strong>Handover as an acceptance condition:</strong> station files, backup, admin accounts, licence, point list and APM programs are written into the contract.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ol><li><strong>Mở rộng theo bậc license.</strong> DCM-9005 cho 5 thiết bị/250 điểm, DCM-9025 cho 25/1.250, DCM-9200 cho 200/10.000. Khi tòa nhà thêm tải, nâng bằng gói DEVICE-10/25/50 trên cùng phần cứng. Ghi số điểm dự phòng vào thiết kế từ đầu.</li><li><strong>Mở rộng phần cứng.</strong> DCM 9000 có 2 cổng RS-485 cách ly và nhận tối đa 4 module (LON, RS-232, 2× RS-485). DCM-8446 lắp thêm GW-112 thành controller IP, cổng COM2 làm BACnet router tới 32 thiết bị.</li><li><strong>Kiểm tra NiCS.</strong> Mỗi thiết bị Niagara có Niagara Compatibility Statement quy định station và Workbench của thương hiệu nào được kết nối. Yêu cầu NiCS mở trong hồ sơ mời thầu để không bị khóa ngược ngay trên nền tảng mở.</li><li><strong>Bảo trì.</strong> Lập trình DDC bằng APM trong Niagara 4, cùng một công cụ cho supervisor và controller. Đơn vị bảo trì mới chỉ cần backup station và license host ID để tiếp quản.</li><li><strong>Công bằng với BMS đóng.</strong> Hệ đóng có ưu điểm: một hãng chịu trách nhiệm từ cảm biến tới phần mềm, tổ hợp thiết bị đã được thử sẵn. Phù hợp khi chủ đầu tư ký bảo trì dài hạn với chính hãng và ít đổi công năng.</li></ol></div><div data-l="en"><ol><li><strong>Expand by licence tier.</strong> DCM-9005 covers 5 devices/250 points, DCM-9025 25/1,250, DCM-9200 200/10,000. As the building adds load, upgrade with DEVICE-10/25/50 on the same hardware. Put spare point capacity in the design from day one.</li><li><strong>Expand the hardware.</strong> The DCM 9000 has 2 isolated RS-485 ports and takes up to 4 modules (LON, RS-232, 2× RS-485). A DCM-8446 with a GW-112 becomes an IP controller, and its COM2 works as a BACnet router for up to 32 devices.</li><li><strong>Check the NiCS.</strong> Every Niagara device has a Niagara Compatibility Statement that defines which brands' stations and Workbench may connect. Ask for an open NiCS in the tender so the open platform is not locked from the inside.</li><li><strong>Maintenance.</strong> DDC programs are written with APM inside Niagara 4, one tool for supervisor and controllers. A new maintenance contractor needs the station backup and the licence host ID to take over.</li><li><strong>Fair to closed systems.</strong> A closed BMS has real strengths: one vendor answers for everything from sensor to software, and device combinations are pre-tested. It fits owners who sign long-term maintenance with the vendor and rarely change building use.</li></ol></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p><strong>Văn phòng cho thuê, trung tâm thương mại:</strong> khách thuê đổi layout liên tục, cần thêm điểm mà không phụ thuộc một nhà thầu. <strong>Khách sạn, bệnh viện:</strong> nhiều hệ của nhiều hãng (VRF, chiller, thang máy, đồng hồ điện) về một giao diện. <strong>Nhà máy, khu công nghiệp:</strong> BMS gom thêm Modbus TCP từ PLC và đồng hồ năng lượng để làm báo cáo tiêu thụ. <strong>Danh mục đầu tư nhiều tòa:</strong> mỗi tòa một DCM 9000, chung một Supervisor.</p></div><div data-l="en"><p><strong>Leased offices, shopping malls:</strong> tenants change layouts all the time and points must be added without depending on one contractor. <strong>Hotels, hospitals:</strong> many systems from many brands (VRF, chillers, lifts, energy meters) on one interface. <strong>Factories, industrial parks:</strong> the BMS also collects Modbus TCP from PLCs and energy meters for consumption reports. <strong>Multi-building portfolios:</strong> one DCM 9000 per building, one shared Supervisor.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">So sánh kỹ thuật BMS mở Niagara 4 và BMS đóng</span><span data-l="en">Technical comparison: open Niagara 4 BMS versus closed BMS</span></h2><table><thead><tr><th>Tiêu chí / Criterion</th><th>Niagara 4 (Diamond Controls)</th><th>BMS đóng / Closed BMS</th></tr></thead><tbody><tr><td>Giao thức tầng quản lý / Management protocol</td><td>BACnet/IP, Fox TLS, Modbus TCP</td><td>Giao thức riêng của hãng / Vendor protocol</td></tr><tr><td>Tầng hiện trường / Field bus</td><td>BACnet MS/TP, Modbus RTU, LON (module)</td><td>Field bus của hãng / Vendor field bus</td></tr><tr><td>Thiết bị hãng khác / Other brands</td><td>Driver Tridium có sẵn trong license / Drivers in licence</td><td>Qua gateway của hãng / Via vendor gateway</td></tr><tr><td>Công cụ lập trình / Engineering tool</td><td>Workbench, APM</td><td>Công cụ của hãng / Vendor tool</td></tr><tr><td>Đổi nhà tích hợp / Change integrator</td><td>Nhà tích hợp Niagara, NiCS mở / Niagara integrator, open NiCS</td><td>Đối tác của hãng / Vendor partner</td></tr><tr><td>Mở rộng / Expansion</td><td>DCM-9005 đến DCM-9200, gói DEVICE-10/25/50</td><td>Theo dòng sản phẩm của hãng / Vendor range</td></tr><tr><td>Điểm mạnh / Strength</td><td>Độ mở, nhiều hãng, tiếp quản dễ / Openness, multi-brand</td><td>Một đầu mối, tổ hợp đã thử / Single source, pre-tested</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023): DCM 9000 licences, expansion, drivers</li><li>Mitsubishi Electric Asia, DCM-8044/DCM-8044-D with IO Modules (2024); DCM-8446 and GW-112</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
