<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Luật 77/2025: tòa nhà phải đo gì | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Luật 77/2025/QH15 có hiệu lực từ 01/01/2026, Nghị định 30/2026/NĐ-CP ban hành ngày 21/01/2026. Tòa nhà tiêu thụ từ 500 TOE/năm phải duy trì hệ thống đo đếm đạt chuẩn và lập bảng cân bằng năng lượng; bài này chỉ ra BMS cần đo những điểm nào để làm được việc đó.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-12-luat-77-2025-toa-nha-do-dem-nang-luong.html">
<meta property="og:type" content="article"><meta property="og:title" content="Luật 77/2025: tòa nhà phải đo gì | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Luật 77/2025/QH15 có hiệu lực từ 01/01/2026, Nghị định 30/2026/NĐ-CP ban hành ngày 21/01/2026. Tòa nhà tiêu thụ từ 500 TOE/năm phải duy trì hệ thống đo đếm đạt chuẩn và lập bảng cân bằng năng lượng; bài này chỉ ra BMS cần đo những điểm nào để làm được việc đó."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-12-luat-77-2025-toa-nha-do-dem-nang-luong.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Law 77/2025: what buildings must meter", "inLanguage": ["vi", "en"], "datePublished": "2026-11-12", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-12-luat-77-2025-toa-nha-do-dem-nang-luong.html", "keywords": "Luật 77/2025/QH15, Nghị định 30/2026, Energy metering, Niagara 4, Diamond Controls, DCM 9000, Modbus"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Năng lượng &amp; pháp lý</span><span data-l="en">BMS Mitsubishi · Energy &amp; compliance</span></div><h1><span data-l="vi">Luật 77/2025: tòa nhà phải đo gì</span><span data-l="en">Law 77/2025: what buildings must meter</span></h1><p class="lead"><span data-l="vi">Luật 77/2025/QH15 có hiệu lực từ 01/01/2026, Nghị định 30/2026/NĐ-CP ban hành ngày 21/01/2026. Tòa nhà tiêu thụ từ 500 TOE/năm phải duy trì hệ thống đo đếm đạt chuẩn và lập bảng cân bằng năng lượng; bài này chỉ ra BMS cần đo những điểm nào để làm được việc đó.</span><span data-l="en">Law 77/2025/QH15 took effect on 1 January 2026 and Decree 30/2026/ND-CP was issued on 21 January 2026. A building using 500 TOE or more per year must keep a metering system to standard and produce an energy balance; this post sets out which points the BMS has to measure to do that.</span></p><div class="meta"><span data-l="vi">THỨ NĂM · 12/11/2026</span><span data-l="en">THURSDAY · 12 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Luật 77/2025/QH15</span><span>Nghị định 30/2026</span><span>Energy metering</span><span>Niagara 4</span><span>Diamond Controls</span><span>DCM 9000</span><span>Modbus</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1684684383508-261dd0e8f467?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Dãy đồng hồ đo điện năng lắp chồng trên tường" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/a-bunch-of-electrical-meters-are-stacked-on-top-of-each-other-PeGyRpDKQy4" rel="noopener" target="_blank">Han-Hsing Tu</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 680" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý hệ thống đo đếm năng lượng tòa nhà theo Luật 77/2025/QH15 trên nền BMS Niagara 4" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}</style><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><rect class="b" x="20" y="44" width="520" height="96"/><text class="t" x="36" y="72">Niagara 4 Supervisor · ICONICS GENESIS</text><text class="s" x="36" y="96">Trend logs, energy dashboards, alarms on abnormal use</text><text class="s" x="36" y="118">Energy balance by energy type, audit baseline export</text><rect class="b2" x="640" y="44" width="300" height="96"/><text class="t" x="656" y="72">Report to authority</text><text class="s" x="656" y="96">Annual and 5-year plans and results</text><text class="s" x="656" y="118">Provincial list, MOIT consolidation</text><path class="ln" d="M540 92H640"/><text class="p" x="562" y="84">CSV · PDF</text><text class="k" x="20" y="214">AUTOMATION LEVEL</text><path class="ln" d="M240 140V230"/><text class="p" x="252" y="180">BACnet/IP · Fox TLS</text><path class="ln" d="M520 140V230"/><text class="p" x="532" y="180">BACnet/IP</text><rect class="b" x="20" y="230" width="440" height="100"/><text class="t" x="36" y="258">DCM 9000 controller</text><text class="s" x="36" y="282">2 isolated RS-485: Modbus RTU to meters</text><text class="s" x="36" y="304">2 × 10/100/1000 Ethernet: Modbus TCP</text><rect class="b" x="500" y="230" width="440" height="100"/><text class="t" x="516" y="258">DCM-8044-D IP DDC</text><text class="s" x="516" y="282">8 UI: water meter pulse, fuel flow 4–20 mA</text><text class="s" x="516" y="304">BACnet/IP, Modbus TCP, 10/100 Ethernet</text><text class="k" x="20" y="396">FIELD LEVEL</text><path class="ln" d="M200 330V410"/><text class="p" x="212" y="372">Modbus TCP</text><path class="ln" d="M362 330V410"/><path class="ln" d="M362 370H598V410"/><text class="p" x="380" y="362">Modbus RTU · RS-485</text><path class="fw" d="M834 330V410"/><text class="p" x="822" y="372" text-anchor="end">Hard-wired UI / DI</text><rect class="b" x="20" y="410" width="212" height="100"/><text class="t" x="34" y="438">Main meter, MSB</text><text class="s" x="34" y="462">kWh, kW, PF, THD</text><text class="s" x="34" y="484">Incomer per transformer</text><rect class="b" x="256" y="410" width="212" height="100"/><text class="t" x="270" y="438">Sub-meters</text><text class="s" x="270" y="462">Chiller plant, AHU, lighting</text><text class="s" x="270" y="484">Lifts, pumps, tenant DBs</text><rect class="b" x="492" y="410" width="212" height="100"/><text class="t" x="506" y="438">BTU meter</text><text class="s" x="506" y="462">Chilled water kWh cooling</text><text class="s" x="506" y="484">Flow, supply/return ΔT</text><rect class="b" x="728" y="410" width="212" height="100"/><text class="t" x="742" y="438">Water and fuel</text><text class="s" x="742" y="462">Water meter, pulse to DI</text><text class="s" x="742" y="484">Diesel flow, 4–20 mA to UI</text><text class="k" x="20" y="562">KEY ENERGY USER DUTIES: LAW 77/2025 · DECREE 30/2026</text><rect class="b2" x="20" y="578" width="920" height="84"/><text class="s" x="36" y="610">Buildings ≥ 500 TOE/year</text><text class="s" x="340" y="610">Mandatory energy audit every 3 years</text><text class="s" x="660" y="610">Appointed energy manager</text><text class="s" x="36" y="640">Industry ≥ 1,000 TOE/year</text><text class="s" x="340" y="640">Metering to standard, accurate data</text><text class="s" x="660" y="640">Annual and 5-year plans</text></svg></div><figcaption><span data-l="vi">SĐNL đo đếm năng lượng tòa nhà: đồng hồ tổng, đồng hồ nhánh, đồng hồ BTU, đồng hồ nước và nhiên liệu về DCM 9000 và DCM-8044-D, lên Niagara 4 Supervisor và ICONICS GENESIS để lập bảng cân bằng năng lượng và báo cáo. Dưới cùng là các nghĩa vụ chính của cơ sở sử dụng năng lượng trọng điểm.</span><span data-l="en">Building energy metering schematic: main meter, sub-meters, BTU meter, water and fuel meters feed the DCM 9000 and DCM-8044-D, then the Niagara 4 Supervisor and ICONICS GENESIS for the energy balance and reports. Bottom: the main duties of a key energy-using facility.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Luật 77/2025/QH15 sửa Luật Sử dụng năng lượng tiết kiệm và hiệu quả, có hiệu lực từ 01/01/2026. Nghị định 30/2026/NĐ-CP thay Nghị định 21/2011 và giữ ngưỡng cũ: công trình xây dựng làm trụ sở, văn phòng, khách sạn, siêu thị, bệnh viện, trường học tiêu thụ từ <strong>500 TOE/năm</strong> là cơ sở sử dụng năng lượng trọng điểm; cơ sở công nghiệp, nông nghiệp, giao thông là từ <strong>1.000 TOE/năm</strong>. Danh sách do UBND tỉnh ban hành mỗi năm.</p><p>Cơ sở trong danh sách phải lập kế hoạch năm và 5 năm, chỉ định người quản lý năng lượng, kiểm toán năng lượng bắt buộc <strong>3 năm một lần</strong>, và "duy trì hệ thống đo đếm đáp ứng tiêu chuẩn, bảo đảm tính chính xác của số liệu". Nhiều tòa nhà hiện chỉ có công tơ tổng của điện lực, đủ để trả tiền điện nhưng không đủ để lập bảng cân bằng năng lượng theo từng hệ thống.</p></div><div data-l="en"><p>Law 77/2025/QH15 amends the Law on Economical and Efficient Use of Energy and took effect on 1 January 2026. Decree 30/2026/ND-CP replaces Decree 21/2011 and keeps the old thresholds: buildings used as offices, hotels, supermarkets, hospitals or schools consuming <strong>500 TOE/year</strong> or more are key energy users; industrial, agricultural and transport facilities from <strong>1,000 TOE/year</strong>. The provincial People's Committee issues the list every year.</p><p>Listed facilities must prepare annual and 5-year plans, appoint an energy manager, carry out a mandatory energy audit <strong>every 3 years</strong>, and "maintain a metering system that meets standards and ensures accurate data". Many buildings only have the utility's revenue meter, which is enough to pay the bill but not enough to build an energy balance by system.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp: đo đếm qua BMS</span><span data-l="en">Solution: metering through the BMS</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Đồng hồ tổng theo từng máy biến áp:</strong> đồng hồ đa năng tại tủ MSB, Modbus TCP, đọc kWh, kW, hệ số công suất, THD.</li><li><strong>Đồng hồ nhánh theo hệ thống:</strong> chiller plant, AHU/PAU, chiếu sáng, thang máy, bơm, tủ điện khách thuê. Modbus RTU trên RS-485 cách ly của DCM 9000.</li><li><strong>Đồng hồ BTU nước lạnh:</strong> đo năng lượng lạnh cấp ra, cùng điện năng chiller để tính hiệu suất plant.</li><li><strong>Nước và nhiên liệu:</strong> đồng hồ nước xung vào DI, lưu lượng dầu máy phát 4–20 mA vào UI của DCM-8044-D. Luật yêu cầu thống kê tiêu thụ theo từng dạng năng lượng, nên dầu diesel và LPG cũng phải có số.</li><li><strong>Phần mềm:</strong> Niagara 4 lưu trend log, ICONICS GENESIS làm báo cáo năng lượng và cảnh báo tiêu thụ bất thường; xuất số liệu cho kế hoạch năm và kiểm toán.</li></ul></div><div data-l="en"><ul><li><strong>Main meter per transformer:</strong> a multifunction meter in the MSB on Modbus TCP, reading kWh, kW, power factor and THD.</li><li><strong>Sub-meters by system:</strong> chiller plant, AHU/PAU, lighting, lifts, pumps, tenant boards. Modbus RTU on the DCM 9000's isolated RS-485 ports.</li><li><strong>Chilled water BTU meter:</strong> measures cooling energy delivered, paired with chiller kWh to calculate plant efficiency.</li><li><strong>Water and fuel:</strong> pulse water meters into DI, generator diesel flow 4–20 mA into the DCM-8044-D's UI. The law asks for consumption statistics by energy type, so diesel and LPG need numbers too.</li><li><strong>Software:</strong> Niagara 4 keeps the trend logs, ICONICS GENESIS produces energy reports and flags abnormal use; data is exported for the annual plan and the audit.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ol><li><strong>Bảng cân bằng năng lượng cần tổng nhánh khớp tổng tòa.</strong> Thiết kế đồng hồ nhánh sao cho tổng các nhánh so được với đồng hồ tổng; phần chênh là tổn thất và tải chưa đo. Đây là khuyến nghị kỹ thuật để số liệu "bảo đảm tính chính xác", không phải danh mục luật bắt buộc từng điểm.</li><li><strong>Phân bổ cổng RS-485.</strong> DCM 9000 có 2 cổng RS-485 cách ly, nhận thêm module NPB-8000-2X-485 khi cần nhiều trunk. Tách đồng hồ điện và thiết bị HVAC ra trunk riêng để thời gian quét đồng hồ ổn định.</li><li><strong>Dung lượng license.</strong> Mỗi đồng hồ là một thiết bị trong station. DCM-9025 cho 25 thiết bị/1.250 điểm, DCM-9100 cho 100/5.000. Tòa có 40 đồng hồ nhánh cộng HVAC sẽ vượt bậc 9025, cần chọn từ đầu.</li><li><strong>DCM-8044-D cho tín hiệu cứng.</strong> 8 UI nhận 4–20 mA và true DI qua jumper, phù hợp đồng hồ nước xung và lưu lượng dầu. Chân Modbus master của DCM-8044 chỉ dành cho tối đa 4 module cùng dòng, nên đồng hồ Modbus đi về DCM 9000.</li><li><strong>Chuẩn bị báo cáo điện tử.</strong> Dự thảo thông tư của Bộ Công Thương (06/2026) đưa việc lập kế hoạch và báo cáo lên hệ thống cơ sở dữ liệu điện tử. Lưu lịch sử theo giờ ít nhất 3 năm để khớp chu kỳ kiểm toán.</li></ol></div><div data-l="en"><ol><li><strong>The energy balance needs sub-meters that add up to the building total.</strong> Lay out sub-meters so their sum can be checked against the main meter; the difference is losses and unmetered load. This is an engineering recommendation for "accurate data", not a point-by-point legal list.</li><li><strong>RS-485 allocation.</strong> The DCM 9000 has 2 isolated RS-485 ports and takes an NPB-8000-2X-485 module when more trunks are needed. Keep energy meters and HVAC equipment on separate trunks so meter polling stays stable.</li><li><strong>Licence headroom.</strong> Each meter is a device in the station. DCM-9025 covers 25 devices/1,250 points, DCM-9100 100/5,000. A building with 40 sub-meters plus HVAC goes past the 9025 tier, so size it at design stage.</li><li><strong>DCM-8044-D for hard-wired signals.</strong> Its 8 UI accept 4–20 mA and true DI by jumper, which suits pulse water meters and fuel flow. The DCM-8044's Modbus master role only serves up to 4 modules of its own family, so Modbus meters go to the DCM 9000.</li><li><strong>Ready for electronic reporting.</strong> A draft MOIT circular (June 2026) moves planning and reporting onto an electronic database. Keep hourly history for at least 3 years to match the audit cycle.</li></ol></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p><strong>Văn phòng, trung tâm thương mại:</strong> tòa trên ngưỡng 500 TOE cần đồng hồ nhánh theo hệ thống và theo khách thuê. <strong>Khách sạn, bệnh viện:</strong> có thêm máy phát, nồi hơi, LPG, cần đo theo từng dạng năng lượng. <strong>Nhà máy trên 1.000 TOE:</strong> cùng kiến trúc, thêm Modbus TCP từ PLC và đồng hồ dây chuyền. <strong>Tòa dưới ngưỡng:</strong> vẫn nên thiết kế sẵn tủ đồng hồ và trunk RS-485, vì tòa nhà có thể vào danh sách khi tăng công suất sử dụng.</p></div><div data-l="en"><p><strong>Offices, shopping malls:</strong> buildings above 500 TOE need sub-meters by system and by tenant. <strong>Hotels, hospitals:</strong> generators, boilers and LPG on top, so metering by energy type matters. <strong>Factories above 1,000 TOE:</strong> the same architecture plus Modbus TCP from PLCs and line meters. <strong>Buildings below the threshold:</strong> still design in the meter panels and RS-485 trunks, since the building can join the list once its load grows.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Danh mục đo đếm gợi ý cho tòa nhà từ 500 TOE/năm</span><span data-l="en">Suggested metering schedule for a building of 500 TOE/year or more</span></h2><table><thead><tr><th>Điểm đo / Point</th><th>Thông số / Values</th><th>Giao thức / Protocol</th><th>Thu thập / Collected by</th></tr></thead><tbody><tr><td>Đồng hồ tổng MSB / MSB main meter</td><td>kWh, kW, PF, THD</td><td>Modbus TCP</td><td>DCM 9000</td></tr><tr><td>Chiller plant</td><td>kWh, kW</td><td>Modbus RTU</td><td>DCM 9000 RS-485</td></tr><tr><td>AHU, PAU, quạt / fans</td><td>kWh</td><td>Modbus RTU</td><td>DCM 9000 RS-485</td></tr><tr><td>Chiếu sáng, thang máy, bơm / Lighting, lifts, pumps</td><td>kWh</td><td>Modbus RTU</td><td>DCM 9000 RS-485</td></tr><tr><td>Đồng hồ BTU / BTU meter</td><td>kWh lạnh, lưu lượng, ΔT / cooling kWh, flow, ΔT</td><td>Modbus RTU</td><td>DCM 9000 RS-485</td></tr><tr><td>Nước cấp / Water</td><td>m³ (xung / pulse)</td><td>DI</td><td>DCM-8044-D</td></tr><tr><td>Dầu máy phát / Generator diesel</td><td>Lưu lượng / flow 4–20 mA</td><td>UI</td><td>DCM-8044-D</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li><a href="https://english.luatvietnam.vn/cong-nghiep/law-on-economical-and-efficient-use-of-energy-revised-no-77-2025-qh15-404895-d1.html" rel="noopener" target="_blank">LuatVietnam, Law on Economical and Efficient Use of Energy revised, No. 77/2025/QH15</a></li><li><a href="https://hethongphapluat.com/law-no-77-2025-qh15-dated-june-18-2025-on-amendments-to-law-on-economical-and-efficient-use-of-energy.html" rel="noopener" target="_blank">Hệ thống pháp luật, Luật 77/2025/QH15 (toàn văn)</a></li><li><a href="https://thuvienphapluat.vn/hoi-dap-phap-luat/co-so-su-dung-nang-luong-trong-diem-la-gi-tieu-chi-xac-dinh-co-so-su-dung-nang-luong-trong-diem-the-138079507.html" rel="noopener" target="_blank">Thư viện pháp luật, tiêu chí cơ sở sử dụng năng lượng trọng điểm theo Nghị định 30/2026/NĐ-CP</a></li><li><a href="https://tapchicongthuong.vn/chinh-phu-ban-hanh-nghi-dinh-huong-dan-thi-hanh-luat-su-dung-nang-luong-tiet-kiem-va-hieu-qua-410605.htm" rel="noopener" target="_blank">Tạp chí Công Thương, Chính phủ ban hành Nghị định hướng dẫn thi hành Luật Sử dụng năng lượng tiết kiệm và hiệu quả</a></li><li><a href="https://petrotimes.vn/co-so-tieu-thu-nhieu-nang-luong-se-phai-lap-ke-hoach-tiet-kiem-741784.html" rel="noopener" target="_blank">Petrotimes, dự thảo thông tư lập kế hoạch và báo cáo sử dụng năng lượng (06/2026)</a></li><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
