<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Thang máy Mitsubishi trên màn hình BMS | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Tòa nhà 4 thang máy cần 20 tín hiệu trạng thái về BMS, gom bằng 3 module IO-0800-485 và một DCM-8044-D. Bài này chia hai lớp tích hợp: tiếp điểm khô cho vận hành hằng ngày, MelEye cho tổ hợp nhiều nhóm thang.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-13-tich-hop-thang-may-mitsubishi-vao-bms.html">
<meta property="og:type" content="article"><meta property="og:title" content="Thang máy Mitsubishi trên màn hình BMS | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Tòa nhà 4 thang máy cần 20 tín hiệu trạng thái về BMS, gom bằng 3 module IO-0800-485 và một DCM-8044-D. Bài này chia hai lớp tích hợp: tiếp điểm khô cho vận hành hằng ngày, MelEye cho tổ hợp nhiều nhóm thang."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-13-tich-hop-thang-may-mitsubishi-vao-bms.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Mitsubishi elevators on the BMS", "inLanguage": ["vi", "en"], "datePublished": "2026-11-13", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-13-tich-hop-thang-may-mitsubishi-vao-bms.html", "keywords": "Thang máy / Elevator, MelEye, DCM-8044-D, IO-0800-485, Niagara 4, Modbus RTU, BACnet/IP"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Tích hợp hệ thống</span><span data-l="en">BMS Mitsubishi · System integration</span></div><h1><span data-l="vi">Thang máy Mitsubishi trên màn hình BMS</span><span data-l="en">Mitsubishi elevators on the BMS</span></h1><p class="lead"><span data-l="vi">Tòa nhà 4 thang máy cần 20 tín hiệu trạng thái về BMS, gom bằng 3 module IO-0800-485 và một DCM-8044-D. Bài này chia hai lớp tích hợp: tiếp điểm khô cho vận hành hằng ngày, MelEye cho tổ hợp nhiều nhóm thang.</span><span data-l="en">A building with 4 elevators needs 20 status signals on the BMS, gathered by 3 IO-0800-485 modules and one DCM-8044-D. This post splits integration into two layers: dry contacts for daily operations, MelEye for multi-group complexes.</span></p><div class="meta"><span data-l="vi">THỨ SÁU · 13/11/2026</span><span data-l="en">FRIDAY · 13 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Thang máy / Elevator</span><span>MelEye</span><span>DCM-8044-D</span><span>IO-0800-485</span><span>Niagara 4</span><span>Modbus RTU</span><span>BACnet/IP</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1543593450-4faaab9a0f6e?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Khung thép xám trong không gian tối" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/gray-steel-frames-BG-iyXjJiLs" rel="noopener" target="_blank">Robert V. Ruggiero</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 680" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý tích hợp thang máy Mitsubishi vào BMS Niagara 4: tiếp điểm khô qua IO-0800-485 và DCM-8044-D, giao diện mức cao qua MelEye" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><path class="ln" d="M470 92H620"/><path class="ln" d="M230 140V230"/><path class="ln" d="M780 140V410"/><path class="ln" d="M160 330V410"/><path class="ln" d="M160 370H410V410"/><path class="fw" d="M700 520V560H160V520"/><path class="fw" d="M880 600V520"/><rect class="b" x="20" y="44" width="450" height="96"/><text class="t" x="36" y="72">Niagara 4 Supervisor · DCM 9000</text><text class="s" x="36" y="96">Lift status and alarms per car, trend logs</text><text class="s" x="36" y="118">Alarm routing, run hours, lift kWh reports</text><rect class="b2" x="620" y="44" width="320" height="96"/><text class="t" x="636" y="72">MelEye (elevator vendor)</text><text class="s" x="636" y="96">Plan view, fault log, traffic data</text><text class="s" x="636" y="118">FER, EER, OEPS, RCS operations</text><rect class="bg" x="482" y="72" width="128" height="16"/><text class="p" x="486" y="84">Ethernet, vendor I/F</text><rect class="bg" x="238" y="174" width="74" height="16"/><text class="p" x="242" y="186">BACnet/IP</text><rect class="bg" x="788" y="174" width="56" height="16"/><text class="p" x="792" y="186">RS-422</text><text class="k" x="20" y="214">AUTOMATION LEVEL</text><rect class="b" x="20" y="230" width="440" height="100"/><text class="t" x="36" y="258">DCM-8044-D IP DDC</text><text class="s" x="36" y="282">Modbus master, max 4 devices on RS-485</text><text class="s" x="36" y="304">BACnet/IP to Niagara, 10/100 Ethernet</text><text class="k" x="20" y="396">FIELD LEVEL</text><rect class="bg" x="200" y="344" width="132" height="16"/><text class="p" x="204" y="356">RS-485 Modbus RTU</text><rect class="b" x="20" y="410" width="280" height="110"/><text class="t" x="36" y="438">IO-0800-485 × 3</text><text class="s" x="36" y="462">24 DI dry contact</text><text class="s" x="36" y="484">Isolated 3.7 kV</text><text class="s" x="36" y="506">Modbus addr 1 to 3 (DIP)</text><rect class="b2" x="320" y="410" width="180" height="110"/><text class="t" x="336" y="438">Power meter</text><text class="s" x="336" y="462">Lift MCC feeder</text><text class="s" x="336" y="484">kWh, kW, A</text><text class="s" x="336" y="506">Modbus addr 4</text><rect class="b" x="620" y="410" width="320" height="110"/><text class="t" x="636" y="438">Elevator control panels</text><text class="s" x="636" y="462">Car 1 to 4, one group</text><text class="s" x="636" y="484">Volt-free status contacts</text><text class="s" x="636" y="506">Fire recall input from FACP</text><rect class="bg" x="300" y="551" width="236" height="18"/><text class="p" x="306" y="564">Dry contacts, 5 per car (20 DI)</text><rect class="bg" x="748" y="572" width="124" height="16"/><text class="p" x="752" y="584">Hard-wired FER</text><rect class="b2" x="620" y="600" width="320" height="64"/><text class="t" x="636" y="626">Fire alarm panel (FACP)</text><text class="s" x="636" y="648">Recall signal direct to lift controller</text></svg></div><figcaption><span data-l="vi">SĐNL tích hợp 4 thang máy một nhóm vào Niagara 4: 20 DI qua 3 IO-0800-485, đồng hồ điện MCC thang, tín hiệu FER đi dây cứng từ FACP.</span><span data-l="en">Schematic: 4 cars in one group on Niagara 4, 20 DI through 3 IO-0800-485, lift MCC power meter, FER hard-wired from the FACP.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Một tòa văn phòng 4 thang máy trong cùng nhóm thường có hai hệ thống giám sát song song: phòng máy thang có tủ điều khiển riêng, còn phòng BMS chỉ biết thang chạy hay không qua cuộc gọi của bảo vệ. Khi thang dừng do lỗi lúc 22:00, không có alarm nào lên Niagara, không có thời điểm ghi nhận, không ai tính được thời gian dừng.</p><p>Lỗi phổ biến thứ hai nằm ở hồ sơ thiết kế: bản vẽ BMS ghi "giám sát thang máy" nhưng không có bảng tín hiệu, không rõ tiếp điểm nào do nhà thầu thang cấp, không rõ giao thức. Đến lúc nghiệm thu mới phát hiện tủ thang không có đầu ra cho trạng thái chạy bằng nguồn dự phòng.</p></div><div data-l="en"><p>An office tower with 4 cars in one group usually runs two separate worlds: the machine room has its own controllers, and the BMS room only learns a car has stopped when security calls. When a car trips on a fault at 22:00, nothing reaches Niagara, there is no timestamp, and nobody can work out the downtime.</p><p>The second common gap is in the design documents: the BMS drawing says "monitor elevators" with no signal list, no statement of which contacts the lift contractor supplies, and no protocol. At commissioning it turns out the lift panel has no output for emergency power operation.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>Có hai lớp tích hợp, chọn theo quy mô:</p><ul><li><strong>Lớp tiếp điểm khô:</strong> tủ điều khiển mỗi thang cấp 5 tiếp điểm không điện áp. Ba module <code>IO-0800-485</code> (8 DI, cách ly 3,7 kV) nhận 20 DI của 4 thang, còn dư 4 DI. Một <code>DCM-8044-D</code> làm Modbus master trên RS-485, đủ 4 thiết bị: 3 IO và 1 đồng hồ điện tủ MCC thang. DCM-8044-D đẩy dữ liệu lên Niagara qua BACnet/IP.</li><li><strong>Lớp giám sát của hãng thang:</strong> MelEye là hệ giám sát và điều khiển thang máy, thang cuốn của Mitsubishi Electric, nối với tủ thang qua RS-422 và Ethernet. MelEye hiển thị mặt bằng, mặt cắt, lịch sử lỗi, dữ liệu lưu lượng, và cho chạy các chế độ đặc biệt từ máy tính. Giao thức nối MelEye sang BMS không công bố trong catalog; phải lấy tài liệu giao diện từ Mitsubishi Electric theo từng dự án.</li></ul><p>Nguyên tắc chung: BMS giám sát, không điều khiển thang. Lệnh đổi chế độ vận hành đi qua MelEye hoặc tủ thang.</p></div><div data-l="en"><p>There are two integration layers, chosen by scale:</p><ul><li><strong>Dry-contact layer:</strong> each car's controller provides 5 volt-free contacts. Three <code>IO-0800-485</code> modules (8 DI, 3.7 kV isolation) take the 20 DI of 4 cars with 4 spare. One <code>DCM-8044-D</code> is Modbus master on RS-485 with exactly 4 devices: 3 IO modules and 1 power meter on the lift MCC. The DCM-8044-D publishes to Niagara over BACnet/IP.</li><li><strong>Lift vendor supervisory layer:</strong> MelEye is Mitsubishi Electric's monitoring and control system for elevators and escalators, linked to the lift controllers over RS-422 and Ethernet. It shows plan and section views, fault history and traffic data, and runs special operations from a PC. The catalog does not publish the MelEye-to-BMS protocol; get the interface document from Mitsubishi Electric for each project.</li></ul><p>General rule: the BMS monitors, it does not command lifts. Mode changes go through MelEye or the lift controller.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><p><strong>Tín hiệu báo cháy không đi qua BMS.</strong> Lệnh Fire Emergency Return (FER) đi thẳng từ tủ báo cháy FACP vào tủ điều khiển thang bằng dây cứng. BMS chỉ nhận lại trạng thái "đã về tầng thoát hiểm" để hiển thị. Cách này giữ chức năng an toàn sinh mạng độc lập với mạng BMS.</p><p><strong>5 DI mỗi thang:</strong> bình thường, lỗi, đã về tầng FER, đang chạy nguồn dự phòng (OEPS), ngoài phục vụ. Tên chế độ FER, EER, OEPS, RCS theo catalog MelEye; danh sách tiếp điểm thực tế phụ thuộc option tủ điều khiển, cần chốt bằng văn bản với nhà thầu thang trước khi ra bản vẽ shop.</p><p><strong>Địa chỉ RS-485:</strong> IO-0800-485 đặt địa chỉ bằng DIP switch, đồng hồ điện địa chỉ 4. DCM-8044-D làm Modbus master tối đa 4 thiết bị, nên thang thứ 5 trở lên cần thêm DCM-8044-D, hoặc dùng <code>DCM-8446</code> + <code>IO-0800</code> cho combo 12 DI.</p><p><strong>Quy mô MelEye:</strong> catalog 2023 ghi tối đa 32 nhóm thang, lưu lịch sử lỗi 400 ngày dạng CSV. Phần lớn tòa nhà dưới 8 thang không cần MelEye, lớp tiếp điểm khô là đủ cho vận hành.</p></div><div data-l="en"><p><strong>Fire signals do not pass through the BMS.</strong> The Fire Emergency Return (FER) command runs hard-wired from the fire alarm panel to the lift controller. The BMS only reads back the "returned to evacuation floor" status for display. This keeps the life-safety function independent of the BMS network.</p><p><strong>5 DI per car:</strong> normal, fault, FER complete, on emergency power (OEPS), out of service. The FER, EER, OEPS and RCS names come from the MelEye catalog; the actual contact list depends on the controller options, so agree it in writing with the lift contractor before shop drawings.</p><p><strong>RS-485 addressing:</strong> IO-0800-485 is addressed by DIP switch, the power meter takes address 4. DCM-8044-D is Modbus master for up to 4 devices, so a fifth car needs another DCM-8044-D, or a <code>DCM-8446</code> + <code>IO-0800</code> combo with 12 DI.</p><p><strong>MelEye scale:</strong> the 2023 catalog states up to 32 elevator groups and 400 days of fault history in CSV. Most buildings under 8 cars do not need MelEye; the dry-contact layer covers operations.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p><strong>Văn phòng 2 đến 8 thang:</strong> tiếp điểm khô vào IO-0800-485, alarm lỗi lên Niagara và gửi email cho đội vận hành. <strong>Khách sạn:</strong> thêm điểm thang VIP, thang dịch vụ, theo dõi giờ chạy để lên lịch bảo trì. <strong>Bệnh viện, sân bay, tổ hợp nhiều nhóm thang:</strong> dùng MelEye cho giám sát chi tiết và chế độ đặc biệt, BMS nhận dữ liệu tổng hợp qua giao diện mức cao do hãng xác nhận. <strong>Mọi quy mô:</strong> đặt đồng hồ điện trên tủ MCC thang để đưa kWh thang máy vào báo cáo năng lượng.</p></div><div data-l="en"><p><strong>Offices with 2 to 8 cars:</strong> dry contacts into IO-0800-485, fault alarms on Niagara with email to the operations team. <strong>Hotels:</strong> add VIP and service car points, and log run hours to plan maintenance. <strong>Hospitals, airports, multi-group complexes:</strong> MelEye for detailed supervision and special operations, with the BMS reading summary data over a vendor-confirmed high-level interface. <strong>Any size:</strong> put a power meter on the lift MCC so elevator kWh shows up in the energy report.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Bảng điểm mẫu cho 1 thang (nhân 4 cho cả nhóm)</span><span data-l="en">Sample point schedule per car (x4 for the group)</span></h2><table><thead><tr><th>Điểm / Point</th><th>Loại / Type</th><th>Nguồn / Source</th><th>Xử lý trên Niagara / Niagara action</th></tr></thead><tbody><tr><td>Bình thường / Normal</td><td>DI</td><td>Tủ thang / Lift controller</td><td>Trạng thái, giờ chạy / Status, run hours</td></tr><tr><td>Lỗi / Fault</td><td>DI</td><td>Tủ thang / Lift controller</td><td>Alarm mức cao, email / High-priority alarm, email</td></tr><tr><td>Đã về tầng FER / FER complete</td><td>DI</td><td>Tủ thang / Lift controller</td><td>Hiển thị khi có cháy / Fire-mode display</td></tr><tr><td>Chạy nguồn dự phòng OEPS / On emergency power</td><td>DI</td><td>Tủ thang / Lift controller</td><td>Alarm, log sự kiện / Alarm, event log</td></tr><tr><td>Ngoài phục vụ / Out of service</td><td>DI</td><td>Tủ thang / Lift controller</td><td>Trạng thái, thời gian dừng / Status, downtime</td></tr><tr><td>Điện năng tủ MCC / MCC energy</td><td>Modbus RTU</td><td>Đồng hồ điện / Power meter</td><td>kWh ngày, tháng / Daily, monthly kWh</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li><a href="https://elevator.mitsubishi-electric.vn/documents/79/26_MelEye_cnhc5YW.pdf" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, MelEye Elevator Monitoring and Control System (catalog, 2023)</a></li><li><a href="https://mitsubishielevator.com/products/monitoring" rel="noopener" target="_blank">Mitsubishi Electric US, Supervisory System MelEye</a></li><li><a href="https://co.mitsubishielectric.com/es/products-solutions/building/pdf/catalogo_sistema_de_supervision_y_control_meleye.pdf" rel="noopener" target="_blank">Mitsubishi Electric, catálogo sistema de supervisión y control MelEye (2021)</a></li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
