<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Tính số DDC cho tòa 15 tầng | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Từ bản vẽ M&amp;E của một tòa văn phòng 15 tầng giả định, bài này đếm ra 261 điểm IO cứng, 17 DDC DCM-8446 và 41 thiết bị Niagara. Cách đếm áp dụng được cho mọi hồ sơ thiết kế cơ sở.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-14-tinh-so-ddc-toa-15-tang.html">
<meta property="og:type" content="article"><meta property="og:title" content="Tính số DDC cho tòa 15 tầng | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Từ bản vẽ M&amp;E của một tòa văn phòng 15 tầng giả định, bài này đếm ra 261 điểm IO cứng, 17 DDC DCM-8446 và 41 thiết bị Niagara. Cách đếm áp dụng được cho mọi hồ sơ thiết kế cơ sở."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-14-tinh-so-ddc-toa-15-tang.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Counting DDCs for a 15-floor tower", "inLanguage": ["vi", "en"], "datePublished": "2026-11-14", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-14-tinh-so-ddc-toa-15-tang.html", "keywords": "DDC, Point list, DCM-8446, DCM 9000, IO-0800-485, Niagara 4, BACnet MS/TP, Modbus RTU"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Bài toán thực tế</span><span data-l="en">BMS Mitsubishi · Worked example</span></div><h1><span data-l="vi">Tính số DDC cho tòa 15 tầng</span><span data-l="en">Counting DDCs for a 15-floor tower</span></h1><p class="lead"><span data-l="vi">Từ bản vẽ M&amp;E của một tòa văn phòng 15 tầng giả định, bài này đếm ra 261 điểm IO cứng, 17 DDC DCM-8446 và 41 thiết bị Niagara. Cách đếm áp dụng được cho mọi hồ sơ thiết kế cơ sở.</span><span data-l="en">Starting from the M&amp;E drawings of a hypothetical 15-floor office tower, this post counts 261 hard-wired IO points, 17 DCM-8446 DDCs and 41 Niagara devices. The method works on any schematic design package.</span></p><div class="meta"><span data-l="vi">THỨ BẢY · 14/11/2026</span><span data-l="en">SATURDAY · 14 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>DDC</span><span>Point list</span><span>DCM-8446</span><span>DCM 9000</span><span>IO-0800-485</span><span>Niagara 4</span><span>BACnet MS/TP</span><span>Modbus RTU</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1566417110104-cd4f94af0fb3?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Tủ điện với nhiều aptomat và dây dẫn" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/black-machine-nt5Tjdg-9ks" rel="noopener" target="_blank">Troy Bridges</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 660" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý BMS tòa 15 tầng: DCM 9000 với 3 đường RS-485, 17 DDC DCM-8446, 3 IO-0800-485, 18 đồng hồ điện và 3 chiller BACnet/IP" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><path class="ln" d="M440 92H620"/><path class="ln" d="M230 140V230"/><path class="ln" d="M400 140V230"/><path class="ln" d="M440 124H590V200H800V410"/><path class="fw" d="M170 360V410"/><path class="fw" d="M520 360V410"/><rect class="b" x="20" y="44" width="420" height="96"/><text class="t" x="36" y="72">Niagara 4 · DCM 9000 + DCM-9100 licence</text><text class="s" x="36" y="96">2 RS-485 onboard + NPB-8000-2X-485</text><text class="s" x="36" y="118">41 devices, about 500 points</text><rect class="b2" x="620" y="44" width="320" height="96"/><text class="t" x="636" y="72">Chillers × 3</text><text class="s" x="636" y="96">High-level interface, no hard-wired IO</text><text class="s" x="636" y="118">Status, setpoints, kW, alarms</text><rect class="bg" x="490" y="80" width="80" height="16"/><text class="p" x="494" y="92">BACnet/IP</text><rect class="bg" x="236" y="160" width="122" height="16"/><text class="p" x="240" y="172">RS-485 A · MS/TP</text><rect class="bg" x="406" y="160" width="122" height="16"/><text class="p" x="410" y="172">RS-485 B · MS/TP</text><text class="p" x="606" y="192">RS-485 C (NPB) · Modbus RTU</text><text class="k" x="20" y="214">AUTOMATION LEVEL</text><rect class="b" x="20" y="230" width="300" height="130"/><text class="t" x="36" y="258">Floors 1 to 8</text><text class="s" x="36" y="282">DCM-8446 × 8, one per AHU room</text><text class="s" x="36" y="304">14 of 22 points used each</text><text class="s" x="36" y="326">MS/TP up to 76.8 kbps</text><rect class="b" x="350" y="230" width="340" height="130"/><text class="t" x="366" y="258">Floors 9 to 15 + plant</text><text class="s" x="366" y="282">DCM-8446 × 7 for floors 9 to 15</text><text class="s" x="366" y="304">CHW plant: DCM-8446 + IO-6020</text><text class="s" x="366" y="326">Car park: DCM-8446 + IO-0800</text><text class="s" x="366" y="348">Pump rooms: IO-0800-485 × 3</text><text class="k" x="20" y="396">FIELD LEVEL</text><text class="p" x="178" y="390">Hard-wired IO</text><text class="p" x="528" y="390">Hard-wired IO</text><rect class="b2" x="20" y="410" width="300" height="110"/><text class="t" x="36" y="438">AHU + 2 exhaust fans / floor</text><text class="s" x="36" y="462">SAT, RAT, CO2, filter ΔP</text><text class="s" x="36" y="484">Fan status, fault, auto/manual</text><text class="s" x="36" y="506">VFD and CHW valve 0–10 V</text><rect class="b2" x="350" y="410" width="340" height="110"/><text class="t" x="366" y="438">Plant and car park</text><text class="s" x="366" y="462">3 CHWP, header temps, ΔP, flow</text><text class="s" x="366" y="484">4 fans, 4 CO sensors</text><text class="s" x="366" y="506">7 pumps, 2 tanks high/low level</text><rect class="b" x="720" y="410" width="220" height="110"/><text class="t" x="736" y="438">Power meters × 18</text><text class="s" x="736" y="462">15 floor DBs</text><text class="s" x="736" y="484">3 MSB feeders</text><text class="s" x="736" y="506">Addr 1 to 18, daisy chain</text><rect class="b2" x="20" y="560" width="920" height="80"/><text class="t" x="36" y="590">Total: 17 DDC, 3 remote IO, 18 meters, 3 chillers = 41 Niagara devices</text><text class="s" x="36" y="616">Hardware IO capacity 414, used 261, spare 153 (37%)</text></svg></div><figcaption><span data-l="vi">SĐNL tòa 15 tầng: DCM 9000 với 3 đường RS-485 (2 MS/TP, 1 Modbus RTU), 17 DDC, 3 IO-0800-485, 18 đồng hồ điện, 3 chiller qua BACnet/IP.</span><span data-l="en">Schematic for a 15-floor tower: DCM 9000 with 3 RS-485 trunks (2 MS/TP, 1 Modbus RTU), 17 DDCs, 3 IO-0800-485, 18 power meters, 3 chillers over BACnet/IP.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Ở giai đoạn thiết kế cơ sở, chủ đầu tư thường hỏi một câu: tòa này cần bao nhiêu DDC. Câu trả lời hay gặp là ước theo diện tích sàn hoặc theo số tầng, rồi đến bản vẽ shop mới phát hiện thiếu ngõ AO cho van nước lạnh, hoặc một DDC phải kéo dây xuống 3 tầng khác.</p><p>Số DDC chỉ đúng khi đếm từ danh sách thiết bị trên bản vẽ M&amp;E: lịch thiết bị cơ (AHU, quạt, bơm), sơ đồ nguyên lý nước lạnh, sơ đồ cấp thoát nước và sơ đồ một sợi điện. Bài này làm mẫu trên một tòa văn phòng 15 tầng giả định, không phải dự án thực.</p></div><div data-l="en"><p>At schematic design the owner usually asks one question: how many DDCs does this building need. The common answer is a guess per square metre or per floor, and the shop drawings later reveal a missing AO for a chilled water valve, or a DDC wired across 3 floors.</p><p>The DDC count is only right when it comes from the equipment list on the M&amp;E drawings: the mechanical schedule (AHUs, fans, pumps), the chilled water schematic, the plumbing schematic and the electrical single-line diagram. This post works through a hypothetical 15-floor office tower, not a real project.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>Đếm theo 5 bước:</p><ol><li><strong>Lập danh sách thiết bị</strong> từ bản vẽ: mỗi tầng 1 AHU và 2 quạt hút WC; tầng hầm có 3 bơm nước lạnh, 4 quạt hầm xe kèm 4 cảm biến CO, 7 bơm cấp thoát nước, 2 bể nước; 15 tủ điện tầng và 3 lộ ra tủ MSB; 3 chiller.</li><li><strong>Gán bảng điểm mẫu</strong> cho từng loại thiết bị, tách UI, DI, DO, AO.</li><li><strong>Chọn DDC theo vị trí</strong>, không theo tổng điểm cả tòa: mỗi phòng AHU một <code>DCM-8446</code> để dây tín hiệu không đi xuyên tầng.</li><li><strong>Kiểm tra dự phòng</strong> từng DDC, mục tiêu tối thiểu 20%.</li><li><strong>Đếm thiết bị và điểm Niagara</strong> để chọn license DCM 9000.</li></ol><p>Thiết bị có giao diện mức cao (chiller, đồng hồ điện) không chiếm IO cứng; chúng đi thẳng vào Niagara qua BACnet/IP và Modbus RTU.</p></div><div data-l="en"><p>Count in 5 steps:</p><ol><li><strong>List the equipment</strong> from the drawings: per floor 1 AHU and 2 toilet exhaust fans; in the basement 3 chilled water pumps, 4 car park fans with 4 CO sensors, 7 plumbing pumps, 2 water tanks; 15 floor distribution boards and 3 MSB feeders; 3 chillers.</li><li><strong>Apply a point template</strong> to each equipment type, split into UI, DI, DO, AO.</li><li><strong>Pick DDCs by location</strong>, not by the building total: one <code>DCM-8446</code> per AHU room so signal cables never cross floors.</li><li><strong>Check spare capacity</strong> on each DDC, target at least 20%.</li><li><strong>Count Niagara devices and points</strong> to choose the DCM 9000 licence.</li></ol><p>Equipment with a high-level interface (chillers, power meters) uses no hard-wired IO; it goes straight into Niagara over BACnet/IP and Modbus RTU.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><p><strong>Tầng điển hình, 14 điểm:</strong> 3 UI (nhiệt độ gió cấp, gió hồi, CO2), 6 DI (trạng thái, lỗi, auto/manual quạt AHU, chênh áp lọc, trạng thái 2 quạt hút), 3 DO (chạy AHU và 2 quạt hút), 2 AO (biến tần, van nước lạnh 0–10 V). DCM-8446 có 8 UI, 4 DI, 4 AO, 6 DO; 2 DI dư chuyển sang UI cấu hình true DI. Dùng 14/22 điểm, dư 8 điểm (36%).</p><p><strong>Nước lạnh, 17 điểm:</strong> 4 UI (nhiệt độ ống góp cấp và hồi, chênh áp, lưu lượng), 6 DI, 3 DO, 4 AO (3 biến tần bơm, van bypass). DCM-8446 đơn chỉ có 4 AO, hết dự phòng, nên dùng combo <code>DCM-8446 + IO-6020</code> (14 AI, 4 DI, 6 AO, 6 DO).</p><p><strong>Hầm xe, 16 điểm:</strong> 4 UI cảm biến CO, 8 DI, 4 DO, dùng combo <code>DCM-8446 + IO-0800</code> (8 AI, 12 DI, 4 AO, 6 DO). <strong>Bơm cấp thoát nước:</strong> 18 DI chỉ giám sát, dùng 3 <code>IO-0800-485</code> (24 DI, cách ly 3,7 kV) đặt thẳng trên đường MS/TP.</p><p><strong>License:</strong> 17 DDC + 3 IO + 18 đồng hồ + 3 chiller = 41 thiết bị. Tạm tính 10 điểm mỗi đồng hồ và 20 điểm mỗi chiller, tổng khoảng 500 điểm. DCM-9025 giới hạn 25 thiết bị, nên chọn <code>DCM-9100</code> (100 thiết bị, 5.000 điểm). <strong>Mạng:</strong> DCM 9000 có 2 cổng RS-485 cách ly; thêm <code>NPB-8000-2X-485</code> cho đường thứ 3 dành riêng đồng hồ điện Modbus RTU, để polling đồng hồ không làm chậm MS/TP.</p></div><div data-l="en"><p><strong>Typical floor, 14 points:</strong> 3 UI (supply air, return air, CO2), 6 DI (AHU fan status, fault, auto/manual, filter differential pressure, 2 exhaust fan status), 3 DO (AHU and 2 exhaust fans start), 2 AO (VFD, chilled water valve 0–10 V). DCM-8446 has 8 UI, 4 DI, 4 AO, 6 DO; the 2 extra DI move to UI set as true DI. 14 of 22 points used, 8 spare (36%).</p><p><strong>Chilled water, 17 points:</strong> 4 UI (supply and return header temperature, differential pressure, flow), 6 DI, 3 DO, 4 AO (3 pump VFDs, bypass valve). A single DCM-8446 has only 4 AO with no spare, so use the <code>DCM-8446 + IO-6020</code> combo (14 AI, 4 DI, 6 AO, 6 DO).</p><p><strong>Car park, 16 points:</strong> 4 UI CO sensors, 8 DI, 4 DO, on a <code>DCM-8446 + IO-0800</code> combo (8 AI, 12 DI, 4 AO, 6 DO). <strong>Plumbing pumps:</strong> 18 monitoring-only DI on 3 <code>IO-0800-485</code> modules (24 DI, 3.7 kV isolation) sitting directly on the MS/TP trunk.</p><p><strong>Licence:</strong> 17 DDCs + 3 IO + 18 meters + 3 chillers = 41 devices. Assuming 10 points per meter and 20 per chiller, the total is about 500 points. DCM-9025 stops at 25 devices, so choose <code>DCM-9100</code> (100 devices, 5,000 points). <strong>Network:</strong> DCM 9000 has 2 isolated RS-485 ports; add <code>NPB-8000-2X-485</code> for a third trunk dedicated to Modbus RTU meters, so meter polling does not slow down MS/TP.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p><strong>Hồ sơ thiết kế cơ sở và mời thầu:</strong> bảng phân bổ IO theo thiết bị là căn cứ để nhà thầu bóc khối lượng đồng nhất, tránh mỗi nhà thầu tự giả định. <strong>Thẩm tra thiết kế:</strong> đối chiếu số DDC trên sơ đồ với lịch thiết bị cơ, sai lệch hiện ra ngay. <strong>Mở rộng:</strong> tòa có VAV hoặc FCU điều khiển theo phòng thì cộng thêm lớp DDC thứ hai (ví dụ DCM-8044), mẫu đếm giữ nguyên. Với 37% dự phòng IO và license 100 thiết bị, tòa mẫu còn chỗ cho 59 thiết bị bổ sung mà không đổi supervisor.</p></div><div data-l="en"><p><strong>Schematic design and tender documents:</strong> an IO allocation table by equipment lets every bidder take off the same quantities instead of making their own assumptions. <strong>Design review:</strong> compare the DDC count on the schematic with the mechanical schedule and any mismatch shows at once. <strong>Scaling up:</strong> buildings with room-level VAV or FCU control add a second DDC layer (for example DCM-8044); the counting method stays the same. With 37% spare IO and a 100-device licence, the sample tower has room for 59 more devices without changing the supervisor.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Phân bổ IO theo thiết bị (tòa mẫu 15 tầng)</span><span data-l="en">IO allocation by equipment (sample 15-floor tower)</span></h2><table><thead><tr><th>Thiết bị / Equipment</th><th>SL / Qty</th><th>UI / DI / DO / AO</th><th>Controller</th><th>Dùng / Used</th></tr></thead><tbody><tr><td>AHU + 2 quạt hút / AHU + 2 EF</td><td>15</td><td>3 / 6 / 3 / 2</td><td>DCM-8446 × 15</td><td>210 / 330</td></tr><tr><td>Bơm nước lạnh, ống góp / CHW pumps, headers</td><td>1 plant</td><td>4 / 6 / 3 / 4</td><td>DCM-8446 + IO-6020</td><td>17 / 30</td></tr><tr><td>Quạt hầm, cảm biến CO / Car park fans, CO</td><td>4 + 4</td><td>4 / 8 / 4 / 0</td><td>DCM-8446 + IO-0800</td><td>16 / 30</td></tr><tr><td>Bơm cấp thoát nước, bể / Pumps, tanks</td><td>7 + 2</td><td>0 / 18 / 0 / 0</td><td>IO-0800-485 × 3</td><td>18 / 24</td></tr><tr><td>Đồng hồ điện / Power meters</td><td>18</td><td>Modbus RTU</td><td>DCM 9000, RS-485 C</td><td>-</td></tr><tr><td>Chiller</td><td>3</td><td>BACnet/IP</td><td>DCM 9000</td><td>-</td></tr><tr><td>Tổng IO cứng / Hard-wired total</td><td></td><td></td><td></td><td>261 / 414 (dư/spare 37%)</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
