<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BMS cho tòa nhà dưới 10.000 m² | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Câu hỏi chủ đầu tư hay gặp: tòa văn phòng 6.000 đến 9.000 m², chỉ có VRF và vài PAU, có cần BMS không? Câu trả lời phụ thuộc số hệ thống cần phối hợp và nhu cầu đo đếm, không phụ thuộc diện tích. Bài này đưa ra tiêu chí và một cấu hình gọn quanh DCM-9010.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-15-bms-cho-toa-nha-duoi-10000-m2.html">
<meta property="og:type" content="article"><meta property="og:title" content="BMS cho tòa nhà dưới 10.000 m² | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Câu hỏi chủ đầu tư hay gặp: tòa văn phòng 6.000 đến 9.000 m², chỉ có VRF và vài PAU, có cần BMS không? Câu trả lời phụ thuộc số hệ thống cần phối hợp và nhu cầu đo đếm, không phụ thuộc diện tích. Bài này đưa ra tiêu chí và một cấu hình gọn quanh DCM-9010."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-15-bms-cho-toa-nha-duoi-10000-m2.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "BMS for buildings under 10,000 m²", "inLanguage": ["vi", "en"], "datePublished": "2026-11-15", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-15-bms-cho-toa-nha-duoi-10000-m2.html", "keywords": "BMS, Tòa nhà vừa và nhỏ, Niagara 4, Diamond Controls, DCM-9010, DCM-8044-D, VRF, QCVN 09:2017"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Hỏi đáp &amp; tổng hợp</span><span data-l="en">BMS Mitsubishi · Q&amp;A and recap</span></div><h1><span data-l="vi">BMS cho tòa nhà dưới 10.000 m²</span><span data-l="en">BMS for buildings under 10,000 m²</span></h1><p class="lead"><span data-l="vi">Câu hỏi chủ đầu tư hay gặp: tòa văn phòng 6.000 đến 9.000 m², chỉ có VRF và vài PAU, có cần BMS không? Câu trả lời phụ thuộc số hệ thống cần phối hợp và nhu cầu đo đếm, không phụ thuộc diện tích. Bài này đưa ra tiêu chí và một cấu hình gọn quanh DCM-9010.</span><span data-l="en">A question owners ask often: an office of 6,000 to 9,000 m² with only VRF and a few PAUs, does it need a BMS? The answer depends on how many systems must work together and what has to be metered, not on floor area. This post gives the criteria and a compact setup built around the DCM-9010.</span></p><div class="meta"><span data-l="vi">CHỦ NHẬT · 15/11/2026</span><span data-l="en">SUNDAY · 15 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>BMS</span><span>Tòa nhà vừa và nhỏ</span><span>Niagara 4</span><span>Diamond Controls</span><span>DCM-9010</span><span>DCM-8044-D</span><span>VRF</span><span>QCVN 09:2017</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1744062575218-1791d7db40fe?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Tòa văn phòng sáng đèn về đêm" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/office-building-at-night-with-lights-on-dw8BjnBPZFU" rel="noopener" target="_blank">Shahabudin Ibragimov</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 690" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý BMS gọn cho tòa nhà dưới 10.000 m² với DCM-9010 Niagara 4" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><rect class="b" x="20" y="44" width="520" height="96"/><text class="t" x="36" y="72">Niagara 4 web UI, served by the controller</text><text class="s" x="36" y="96">Graphics, schedules, alarms, trends in a browser</text><text class="s" x="36" y="118">No separate server PC needed at this size</text><rect class="b2" x="640" y="44" width="300" height="96"/><text class="t" x="656" y="72">Remote engineer</text><text class="s" x="656" y="96">Workbench over VPN</text><text class="s" x="656" y="118">Program changes, station backup</text><path class="ln" d="M540 92H640"/><rect class="bg" x="548" y="72" width="84" height="16"/><text class="p" x="552" y="84">Fox TLS</text><path class="ln" d="M240 140V230"/><rect class="bg" x="248" y="168" width="60" height="16"/><text class="p" x="252" y="180">HTTPS</text><text class="k" x="20" y="214">AUTOMATION LEVEL</text><rect class="b" x="20" y="230" width="460" height="100"/><text class="t" x="36" y="258">DCM-9010 · Niagara 4.13+</text><text class="s" x="36" y="282">Licence: 10 devices, 500 points</text><text class="s" x="36" y="304">2 × isolated RS-485, 2 × Gigabit Ethernet</text><rect class="b2" x="600" y="230" width="340" height="100"/><text class="t" x="616" y="258">IO-R-16 local IO</text><text class="s" x="616" y="282">8 UI, 4 relay DO</text><text class="s" x="616" y="304">4 AO 0–10 VDC</text><path class="ln" d="M480 280H600"/><rect class="bg" x="506" y="260" width="64" height="16"/><text class="p" x="512" y="272">IO bus</text><text class="k" x="20" y="396">FIELD LEVEL</text><path class="ln" d="M200 330V370M126 370H362M126 370V410M362 370V410"/><path class="ln" d="M460 330V390H598V410"/><path class="fw" d="M834 330V410"/><rect class="bg" x="208" y="346" width="132" height="16"/><text class="p" x="212" y="358">BACnet/IP · Ethernet</text><rect class="bg" x="468" y="350" width="126" height="16"/><text class="p" x="472" y="362">Modbus RTU · RS-485</text><rect class="bg" x="682" y="360" width="144" height="16"/><text class="p" x="822" y="372" text-anchor="end">Hard-wired DI / DO / AO</text><rect class="b" x="20" y="410" width="212" height="100"/><text class="t" x="34" y="438">VRF BACnet gateway</text><text class="s" x="34" y="462">Indoor units on/off, mode</text><text class="s" x="34" y="484">Set point, error code</text><rect class="b" x="256" y="410" width="212" height="100"/><text class="t" x="270" y="438">DCM-8044-D</text><text class="s" x="270" y="462">PAU: 8 UI, 4 DO, 4 AO</text><text class="s" x="270" y="484">LCD on the panel door</text><rect class="b" x="492" y="410" width="212" height="100"/><text class="t" x="506" y="438">Energy meters</text><text class="s" x="506" y="462">MSB main, VRF, PAU feeders</text><text class="s" x="506" y="484">kWh, kW, PF</text><rect class="b" x="728" y="410" width="212" height="100"/><text class="t" x="742" y="438">Pumps, fans, lighting</text><text class="s" x="742" y="462">Run status, trip, start/stop</text><text class="s" x="742" y="484">Lighting zones by schedule</text><text class="k" x="20" y="566">WHEN A BUILDING UNDER 10,000 M² NEEDS A BMS</text><rect class="b2" x="20" y="582" width="920" height="88"/><text class="s" x="36" y="614">Chilled water plant or AHU</text><text class="s" x="340" y="614">3 or more systems to coordinate</text><text class="s" x="660" y="614">Energy metering by tenant</text><text class="s" x="36" y="644">VRF only: central controller may do</text><text class="s" x="340" y="644">QCVN 09:2017/BXD: from 2,500 m²</text><text class="s" x="660" y="644">Law 77/2025: from 500 TOE/year</text></svg></div><figcaption><span data-l="vi">SĐNL BMS gọn cho tòa nhà dưới 10.000 m²: DCM-9010 chạy Niagara 4 và phục vụ giao diện web, nối gateway BACnet của VRF và DCM-8044-D cho PAU qua BACnet/IP, đồng hồ điện qua Modbus RTU, bơm, quạt, chiếu sáng qua IO-R-16. Dưới cùng là các tiêu chí quyết định có cần BMS.</span><span data-l="en">Compact BMS schematic for a building under 10,000 m²: a DCM-9010 runs Niagara 4 and serves the web UI, reaches the VRF BACnet gateway and a DCM-8044-D for the PAU over BACnet/IP, energy meters over Modbus RTU, and pumps, fans and lighting through an IO-R-16. Bottom: the criteria that decide whether a BMS is needed.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Với tòa nhà nhỏ, BMS hay bị cắt khỏi hồ sơ thiết kế vì nghĩ rằng chỉ tòa lớn mới cần. Hệ quả thường thấy sau 1 đến 2 năm vận hành: VRF có bộ điều khiển trung tâm riêng, PAU chạy theo công tắc tay, quạt hút tầng hầm chạy 24/24, chiếu sáng hành lang không có lịch. Mỗi hệ thống một màn hình hoặc không có màn hình nào, và không ai biết điện năng đi vào đâu.</p><p>Diện tích không phải tiêu chí tốt. QCVN 09:2017/BXD về công trình sử dụng năng lượng hiệu quả áp dụng từ <strong>2.500 m²</strong>, nên tòa 5.000 đến 10.000 m² đã nằm trong phạm vi quy chuẩn. Luật 77/2025/QH15 xếp tòa nhà tiêu thụ từ <strong>500 TOE/năm</strong> vào nhóm sử dụng năng lượng trọng điểm, phải có hệ thống đo đếm đạt chuẩn. Câu hỏi đúng là: có bao nhiêu hệ thống cần phối hợp, và cần đo những gì.</p></div><div data-l="en"><p>On small buildings the BMS is often cut from the design because people assume only large towers need one. What usually follows after 1 to 2 years of operation: the VRF has its own central controller, PAUs run from manual switches, basement exhaust fans run 24/7, corridor lighting has no schedule. Each system has its own screen or none, and nobody knows where the energy goes.</p><p>Floor area is a poor criterion. QCVN 09:2017/BXD on energy-efficient buildings applies from <strong>2,500 m²</strong>, so a 5,000 to 10,000 m² building is already in scope. Law 77/2025/QH15 classes buildings using <strong>500 TOE/year</strong> or more as key energy users that must keep a metering system to standard. The right question is how many systems must work together and what has to be metered.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp: BMS gọn trên một bộ điều khiển</span><span data-l="en">Solution: a compact BMS on one controller</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Cần BMS khi:</strong> có chiller nước lạnh hoặc AHU; có từ 3 hệ thống trở lên cần chạy theo cùng lịch hoặc liên động (VRF, PAU, quạt hút, bơm, chiếu sáng); cần đo điện năng theo khách thuê hoặc theo hệ thống.</li><li><strong>Có thể chưa cần khi:</strong> chỉ có VRF, ít thiết bị phụ, một chủ sử dụng. Bộ điều khiển trung tâm của VRF đủ cho lịch và giám sát dàn lạnh. Nên chừa sẵn gateway BACnet và tủ đồng hồ để nâng cấp sau.</li><li><strong>Cấu hình gọn:</strong> một DCM-9010 chạy Niagara 4, tự phục vụ giao diện web nên không cần máy chủ riêng. VRF vào qua gateway BACnet/IP, PAU dùng DCM-8044-D, đồng hồ điện Modbus RTU vào cổng RS-485, bơm, quạt, chiếu sáng nối cứng vào IO-R-16 gắn ngay bên cạnh.</li><li><strong>Nâng cấp không đổi phần cứng:</strong> khi tòa mở rộng, thêm license DEVICE-10/25/50 thay vì thay bộ điều khiển.</li></ul></div><div data-l="en"><ul><li><strong>You need a BMS when:</strong> there is a chilled water plant or AHUs; 3 or more systems must share schedules or interlocks (VRF, PAU, exhaust fans, pumps, lighting); energy must be metered by tenant or by system.</li><li><strong>You may not need one yet when:</strong> the building has VRF only, little auxiliary plant and a single occupier. The VRF central controller covers schedules and indoor unit monitoring. Leave space for a BACnet gateway and a meter panel so the upgrade is easy later.</li><li><strong>Compact setup:</strong> one DCM-9010 running Niagara 4 and serving the web UI itself, so no separate server. VRF comes in through a BACnet/IP gateway, the PAU runs on a DCM-8044-D, Modbus RTU energy meters go to an RS-485 port, and pumps, fans and lighting are hard-wired to an IO-R-16 mounted next to it.</li><li><strong>Grow without new hardware:</strong> when the building expands, add a DEVICE-10/25/50 licence instead of replacing the controller.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ol><li><strong>Chọn license theo số thiết bị, không theo diện tích.</strong> DCM-9005 cho 5 thiết bị/250 điểm, DCM-9010 cho 10 thiết bị/500 điểm. Ví dụ giả định trong bảng dưới có 7 thiết bị mạng và khoảng 312 điểm: vượt bậc 9005 về thiết bị, nằm gọn trong bậc 9010.</li><li><strong>Gateway VRF chiếm nhiều điểm nhất.</strong> Mỗi dàn lạnh thường cần 4 điểm (bật/tắt, chế độ, nhiệt độ đặt, mã lỗi). 60 dàn lạnh là 240 điểm, gần một nửa giới hạn 500. Liệt kê dàn lạnh trước khi chốt bậc license.</li><li><strong>IO tại chỗ thay vì DDC riêng.</strong> IO-R-16 có 8 UI, 4 DO relay, 4 AO 0–10 VDC, đủ cho trạng thái và lệnh chạy của bơm nước sinh hoạt, quạt hút hầm và 2 đến 4 vùng chiếu sáng. DCM 9000 nhận tối đa 16 module IO-R-16.</li><li><strong>DCM-8044-D cho PAU.</strong> 16 điểm (8 UI, 4 DO, 4 AO) đủ cho một PAU có van nước lạnh hoặc dàn DX, quạt biến tần, nhiệt độ và CO₂. Màn hình LCD cho phép kỹ thuật viên xem và chỉnh tại tủ khi mạng gặp sự cố.</li><li><strong>Tách RS-485.</strong> DCM 9000 có 2 cổng RS-485 cách ly: một cho đồng hồ điện, một để dự phòng cho thiết bị Modbus RTU sau này như máy phát hay bơm biến tần.</li></ol></div><div data-l="en"><ol><li><strong>Size the licence by device count, not floor area.</strong> DCM-9005 covers 5 devices/250 points, DCM-9010 10 devices/500 points. The hypothetical example in the table below has 7 network devices and about 312 points: past the 9005 tier on devices, well inside the 9010 tier.</li><li><strong>The VRF gateway takes the most points.</strong> Each indoor unit usually needs 4 points (on/off, mode, set point, error code). 60 indoor units means 240 points, close to half the 500 limit. List the indoor units before fixing the licence tier.</li><li><strong>Local IO instead of a separate DDC.</strong> The IO-R-16 has 8 UI, 4 relay DO and 4 AO 0–10 VDC, enough for status and start/stop of domestic water pumps, basement exhaust fans and 2 to 4 lighting zones. A DCM 9000 takes up to 16 IO-R-16 modules.</li><li><strong>DCM-8044-D for the PAU.</strong> 16 points (8 UI, 4 DO, 4 AO) cover one PAU with a chilled water valve or DX coil, VSD fan, temperature and CO₂. The LCD lets a technician read and adjust at the panel if the network is down.</li><li><strong>Split the RS-485.</strong> The DCM 9000 has 2 isolated RS-485 ports: one for energy meters, one kept free for future Modbus RTU equipment such as the generator or VSD pumps.</li></ol></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p><strong>Văn phòng 5 đến 12 tầng:</strong> VRF, 1 đến 2 PAU, quạt hút hầm, đồng hồ theo tầng hoặc theo khách thuê. <strong>Phòng khám, trường học tư:</strong> nhiều lịch vận hành theo ca, cần tắt thiết bị ngoài giờ. <strong>Showroom, chuỗi cửa hàng:</strong> mỗi điểm một DCM-9005 hoặc DCM-9010, xem chung qua Niagara Supervisor khi chuỗi đủ lớn. <strong>Tòa chỉ có VRF:</strong> bắt đầu bằng bộ điều khiển trung tâm VRF và tủ đồng hồ Modbus, thêm DCM khi có thêm hệ thống.</p></div><div data-l="en"><p><strong>Offices of 5 to 12 floors:</strong> VRF, 1 to 2 PAUs, basement exhaust, meters by floor or tenant. <strong>Clinics, private schools:</strong> several shift schedules, plant must switch off out of hours. <strong>Showrooms, retail chains:</strong> one DCM-9005 or DCM-9010 per site, viewed together on a Niagara Supervisor once the chain is large enough. <strong>VRF-only buildings:</strong> start with the VRF central controller and a Modbus meter panel, add a DCM when more systems arrive.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Ví dụ giả định: văn phòng 8 tầng, 60 dàn lạnh VRF, 2 PAU</span><span data-l="en">Hypothetical example: 8-floor office, 60 VRF indoor units, 2 PAUs</span></h2><table><thead><tr><th>Hệ thống / System</th><th>Thiết bị / Device</th><th>Giao thức / Protocol</th><th>Thiết bị mạng / Devices</th><th>Điểm / Points</th></tr></thead><tbody><tr><td>VRF, 60 dàn lạnh / indoor units</td><td>Gateway BACnet</td><td>BACnet/IP</td><td>1</td><td>240</td></tr><tr><td>PAU × 2</td><td>DCM-8044-D × 2</td><td>BACnet/IP</td><td>2</td><td>32</td></tr><tr><td>Đồng hồ điện / Energy meters × 4</td><td>Đồng hồ đa năng / Multifunction meter</td><td>Modbus RTU</td><td>4</td><td>24</td></tr><tr><td>Bơm, quạt hút, chiếu sáng / Pumps, exhaust, lighting</td><td>IO-R-16</td><td>Nối cứng / Hard-wired</td><td>–</td><td>16</td></tr><tr><td>Tổng / Total</td><td>DCM-9010 (10 / 500)</td><td></td><td>7</td><td>312</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li><li><a href="https://english.luatvietnam.vn/cong-nghiep/law-on-economical-and-efficient-use-of-energy-revised-no-77-2025-qh15-404895-d1.html" rel="noopener" target="_blank">LuatVietnam, Law on Economical and Efficient Use of Energy revised, No. 77/2025/QH15</a></li><li><a href="https://thuvienphapluat.vn/hoi-dap-phap-luat/co-so-su-dung-nang-luong-trong-diem-la-gi-tieu-chi-xac-dinh-co-so-su-dung-nang-luong-trong-diem-the-138079507.html" rel="noopener" target="_blank">Thư viện pháp luật, tiêu chí cơ sở sử dụng năng lượng trọng điểm theo Nghị định 30/2026/NĐ-CP</a></li><li>QCVN 09:2017/BXD, Quy chuẩn kỹ thuật quốc gia về các công trình xây dựng sử dụng năng lượng hiệu quả</li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
