<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BMS bệnh viện: chênh áp phòng mổ | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Phòng mổ phải dương áp so với hành lang, phòng cách ly phải âm áp. Bài này trình bày cách BMS Niagara 4 với DCM-9025, DCM-8044-D và DCM-8446 đo, giữ và báo động chênh áp theo dải Pa cho từng phòng.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-16-bms-benh-vien-chenh-ap-phong-mo.html">
<meta property="og:type" content="article"><meta property="og:title" content="BMS bệnh viện: chênh áp phòng mổ | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Phòng mổ phải dương áp so với hành lang, phòng cách ly phải âm áp. Bài này trình bày cách BMS Niagara 4 với DCM-9025, DCM-8044-D và DCM-8446 đo, giữ và báo động chênh áp theo dải Pa cho từng phòng."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-16-bms-benh-vien-chenh-ap-phong-mo.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Hospital BMS: OR pressure monitoring", "inLanguage": ["vi", "en"], "datePublished": "2026-11-16", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-16-bms-benh-vien-chenh-ap-phong-mo.html", "keywords": "BMS, Bệnh viện, Chênh áp phòng, ASHRAE 170, Niagara 4, Diamond Controls, DCM-8044-D, DCM-8446"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Giải pháp theo phân khúc</span><span data-l="en">BMS Mitsubishi · Solutions by segment</span></div><h1><span data-l="vi">BMS bệnh viện: chênh áp phòng mổ</span><span data-l="en">Hospital BMS: OR pressure monitoring</span></h1><p class="lead"><span data-l="vi">Phòng mổ phải dương áp so với hành lang, phòng cách ly phải âm áp. Bài này trình bày cách BMS Niagara 4 với DCM-9025, DCM-8044-D và DCM-8446 đo, giữ và báo động chênh áp theo dải Pa cho từng phòng.</span><span data-l="en">An operating room must stay positive to the corridor, an isolation room negative. This post shows how a Niagara 4 BMS with a DCM-9025, DCM-8044-D and DCM-8446 measures, holds and alarms room pressure in Pa, room by room.</span></p><div class="meta"><span data-l="vi">THỨ HAI · 16/11/2026</span><span data-l="en">MONDAY · 16 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>BMS</span><span>Bệnh viện</span><span>Chênh áp phòng</span><span>ASHRAE 170</span><span>Niagara 4</span><span>Diamond Controls</span><span>DCM-8044-D</span><span>DCM-8446</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1725693485717-dbf8eac577c6?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Bác sĩ phẫu thuật trong phòng mổ" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/a-couple-of-people-that-are-in-a-room-ntsk8rxKQcs" rel="noopener" target="_blank">mohamad azaam</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 690" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý BMS giám sát chênh áp phòng mổ và phòng cách ly với DCM-9025 Niagara 4" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><rect class="b" x="20" y="44" width="520" height="96"/><text class="t" x="36" y="72">Niagara 4 Supervisor</text><text class="s" x="36" y="96">Room graphics, Pa trends, alarm history per room</text><text class="s" x="36" y="118">Monthly pressure report for infection control</text><rect class="b2" x="640" y="44" width="300" height="96"/><text class="t" x="656" y="72">Nurse station, engineering</text><text class="s" x="656" y="96">Browser alarm console</text><text class="s" x="656" y="118">Email on pressure alarm</text><path class="ln" d="M540 92H640"/><path class="ln" d="M240 140V230"/><text class="k" x="20" y="214">AUTOMATION LEVEL</text><rect class="b" x="20" y="230" width="460" height="100"/><text class="t" x="36" y="258">DCM-9025 · Niagara 4.13+</text><text class="s" x="36" y="282">Licence: 25 devices, 1,250 points</text><text class="s" x="36" y="304">2 × isolated RS-485, 2 × Gigabit Ethernet</text><rect class="b2" x="600" y="230" width="340" height="100"/><text class="t" x="616" y="258">OR AHU controller</text><text class="s" x="616" y="282">HEPA filter DP, supply fan VSD</text><text class="s" x="616" y="304">Chilled water valve, return T and RH</text><path class="ln" d="M480 280H600"/><text class="k" x="20" y="396">FIELD LEVEL</text><path class="ln" d="M200 330V370M126 370H362M126 370V410M362 370V410"/><path class="ln" d="M460 330V390H598V410"/><path class="fw" d="M834 330V410"/><rect class="bg" x="548" y="72" width="60" height="16"/><text class="p" x="552" y="84">HTTPS</text><rect class="bg" x="248" y="168" width="64" height="16"/><text class="p" x="252" y="180">Fox TLS</text><rect class="bg" x="504" y="260" width="72" height="16"/><text class="p" x="509" y="272">BACnet/IP</text><rect class="bg" x="208" y="346" width="132" height="16"/><text class="p" x="212" y="358">BACnet/IP · Ethernet</text><rect class="bg" x="468" y="350" width="150" height="16"/><text class="p" x="472" y="362">BACnet MS/TP · RS-485</text><rect class="bg" x="644" y="360" width="182" height="16"/><text class="p" x="822" y="372" text-anchor="end">Hard-wired 4–20 mA / 0–10 V</text><rect class="b" x="20" y="410" width="212" height="100"/><text class="t" x="34" y="438">DCM-8044-D · OR 1</text><text class="s" x="34" y="462">DP room to corridor</text><text class="s" x="34" y="484">Supply, exhaust VAV 0–10 V</text><rect class="b" x="256" y="410" width="212" height="100"/><text class="t" x="270" y="438">DCM-8044-D · OR 2</text><text class="s" x="270" y="462">T, RH, door contact</text><text class="s" x="270" y="484">Door alarm light, LCD</text><rect class="b" x="492" y="410" width="212" height="100"/><text class="t" x="506" y="438">DCM-8446 · AIIR</text><text class="s" x="506" y="462">2 × DP: room, anteroom</text><text class="s" x="506" y="484">Exhaust fan status, door</text><rect class="b" x="728" y="410" width="212" height="100"/><text class="t" x="742" y="438">AHU field devices</text><text class="s" x="742" y="462">Filter DP switch, VSD</text><text class="s" x="742" y="484">Valve actuator, sensors</text><text class="k" x="20" y="566">PRESSURE AND AIR CHANGE TARGETS, ASHRAE 170</text><rect class="b2" x="20" y="582" width="920" height="88"/><text class="s" x="36" y="614">OR: ≥ +2.5 Pa to corridor</text><text class="s" x="340" y="614">AIIR: ≤ −2.5 Pa to corridor</text><text class="s" x="660" y="614">PE room: ≥ +2.5 Pa</text><text class="s" x="36" y="644">OR: 20 ACH total, 4 outdoor air</text><text class="s" x="340" y="644">AIIR: 12 ACH, all air exhausted</text><text class="s" x="660" y="644">Alarm delay set per room</text></svg></div><figcaption><span data-l="vi">SĐNL giám sát chênh áp: Niagara 4 Supervisor nhận dữ liệu từ DCM-9025 qua Fox TLS. Mỗi phòng mổ có một DCM-8044-D trên BACnet/IP, phòng cách ly dùng DCM-8446 trên BACnet MS/TP. AHU phòng mổ có bộ điều khiển riêng, nối cứng cảm biến và biến tần. Dưới cùng là mục tiêu chênh áp và số lần trao đổi gió theo ASHRAE 170.</span><span data-l="en">Pressure monitoring schematic: the Niagara 4 Supervisor reads a DCM-9025 over Fox TLS. Each OR has a DCM-8044-D on BACnet/IP, the isolation room uses a DCM-8446 on BACnet MS/TP. The OR AHU has its own controller with hard-wired sensors and VSD. Bottom: pressure and air change targets from ASHRAE 170.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Chênh áp giữa phòng mổ và hành lang thường chỉ vài pascal. ASHRAE 170 yêu cầu phòng mổ dương áp tối thiểu <strong>+2,5 Pa</strong> so với khu vực xung quanh, phòng cách ly lây nhiễm qua không khí (AIIR) âm áp tối thiểu <strong>2,5 Pa</strong>. Mức này nhỏ đến mức một cửa mở lâu, một bộ lọc HEPA bẩn hoặc một van VAV kẹt là đủ làm đảo chiều dòng khí.</p><p>Nhiều bệnh viện chỉ có đồng hồ kim tại cửa phòng. Không có lịch sử, không có cảnh báo về phòng điều hành, và khi kiểm soát nhiễm khuẩn hỏi phòng mổ 3 có giữ dương áp suốt ca mổ hôm qua không thì không ai trả lời được.</p></div><div data-l="en"><p>The pressure difference between an OR and its corridor is only a few pascals. ASHRAE 170 requires an OR to be at least <strong>+2.5 Pa</strong> positive to adjacent spaces, and an airborne infection isolation room (AIIR) at least <strong>2.5 Pa</strong> negative. That is small enough that a door held open, a loaded HEPA filter or a stuck VAV damper can reverse the airflow.</p><p>Many hospitals have only a dial gauge at the door. No history, no alarm back to the control room, and when infection control asks whether OR 3 stayed positive through yesterday's surgery, nobody can answer.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp: một bộ điều khiển cho mỗi phòng</span><span data-l="en">Solution: one controller per room</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Phòng mổ:</strong> mỗi phòng một DCM-8044-D (8 UI, 4 DO, 4 AO) trên BACnet/IP. Cảm biến chênh áp 4–20 mA đo phòng so với hành lang, bộ điều khiển chỉnh VAV cấp và VAV hút để giữ độ lệch lưu lượng, LCD trên mặt tủ cho kỹ thuật xem tại chỗ.</li><li><strong>Phòng cách ly:</strong> DCM-8446 (22 điểm) trên BACnet MS/TP, đo 2 cảm biến chênh áp: phòng so với phòng đệm và phòng đệm so với hành lang. Giám sát quạt hút, tiếp điểm cửa, đèn cảnh báo tại cửa.</li><li><strong>AHU phòng mổ:</strong> bộ điều khiển riêng giám sát chênh áp lọc HEPA, biến tần quạt cấp, van nước lạnh, nhiệt độ và độ ẩm gió hồi.</li><li><strong>Quản lý:</strong> DCM-9025 (25 thiết bị, 1.250 điểm) chạy Niagara 4, gửi dữ liệu lên Supervisor. Trạm y tá và phòng kỹ thuật xem cảnh báo trên trình duyệt, nhận email khi một phòng ra khỏi dải.</li></ul></div><div data-l="en"><ul><li><strong>Operating rooms:</strong> one DCM-8044-D per room (8 UI, 4 DO, 4 AO) on BACnet/IP. A 4–20 mA differential pressure sensor reads room to corridor, the controller trims supply and exhaust VAV to hold the airflow offset, and the LCD on the panel door gives technicians a local readout.</li><li><strong>Isolation rooms:</strong> a DCM-8446 (22 points) on BACnet MS/TP reads 2 pressure sensors: room to anteroom and anteroom to corridor. It also watches the exhaust fan, the door contact and the door alarm light.</li><li><strong>OR AHU:</strong> its own controller monitors HEPA filter pressure drop, supply fan VSD, chilled water valve, return air temperature and humidity.</li><li><strong>Management:</strong> a DCM-9025 (25 devices, 1,250 points) runs Niagara 4 and reports to the Supervisor. Nurse station and engineering see alarms in a browser and get an email when a room leaves its band.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Điều khiển theo độ lệch lưu lượng, giám sát theo Pa.</strong> Vòng PID trực tiếp theo Pa dao động mỗi lần mở cửa. Cách ổn định hơn: giữ chênh lệch lưu lượng cấp và hút cố định, dùng giá trị Pa để giám sát, báo động và hiệu chỉnh chậm.</li><li><strong>Trễ báo động.</strong> Mở cửa làm chênh áp về gần 0 trong vài giây. Đặt trễ báo động theo từng phòng và khóa báo động khi tiếp điểm cửa đang mở, nếu không trạm y tá sẽ nhận báo động giả liên tục.</li><li><strong>Chọn dải cảm biến.</strong> Mục tiêu chỉ vài Pa nên chọn cảm biến dải hẹp, có tự hiệu chỉnh điểm 0. Ngõ vào UI của DCM-8044-D nhận 4–20 mA, đủ cho tín hiệu này.</li><li><strong>Lưu trend.</strong> Ghi chênh áp mỗi phút cho mọi phòng, giữ lịch sử để xuất báo cáo cho kiểm soát nhiễm khuẩn. Đây là dữ liệu khi kiểm tra hồ sơ cần xem.</li><li><strong>Số lần trao đổi gió.</strong> ASHRAE 170 đặt phòng mổ 20 ACH tổng, trong đó 4 ACH gió ngoài; AIIR 12 ACH, toàn bộ gió hút ra ngoài. Hai cảm biến lưu lượng trên VAV cho phép BMS tính ACH thực tế và cảnh báo khi thấp.</li></ul></div><div data-l="en"><ul><li><strong>Control on airflow offset, monitor in Pa.</strong> A PID loop on Pa alone hunts every time the door opens. A steadier method: hold a fixed supply to exhaust airflow offset, and use the Pa value for monitoring, alarms and slow reset.</li><li><strong>Alarm delay.</strong> Opening the door drops the pressure to near zero for a few seconds. Set a delay per room and suppress the alarm while the door contact is open, or the nurse station gets a constant stream of false alarms.</li><li><strong>Sensor range.</strong> The target is a few Pa, so pick a narrow-range sensor with auto-zero. The DCM-8044-D UI accepts 4–20 mA, which covers this signal.</li><li><strong>Trend logging.</strong> Log every room's pressure once a minute and keep the history for infection control reports. This is the data inspectors ask for.</li><li><strong>Air changes.</strong> ASHRAE 170 sets ORs at 20 ACH total with 4 ACH outdoor air, and AIIRs at 12 ACH with all air exhausted. Airflow readings from the VAV boxes let the BMS calculate actual ACH and alarm when it drops.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p>Phù hợp cho khối phẫu thuật, khoa truyền nhiễm, ICU, khoa ghép tạng và phòng pha chế thuốc vô trùng. Với một khối giả định 8 phòng mổ, 6 phòng cách ly và 2 AHU, tổng là 16 thiết bị và khoảng 320 điểm, nằm trong giấy phép DCM-9025. Các phòng lắp thêm sau chỉ cần thêm một bộ điều khiển và nối vào mạng BACnet sẵn có. Vì Niagara là nền tảng mở, BMS bệnh viện có thể đọc thêm hệ thống khí y tế, máy phát và UPS qua BACnet hoặc Modbus trên cùng giao diện.</p></div><div data-l="en"><p>It fits operating suites, infectious disease wards, ICUs, transplant units and sterile compounding rooms. For a hypothetical block of 8 ORs, 6 isolation rooms and 2 AHUs, the total is 16 devices and about 320 points, inside a DCM-9025 licence. Rooms added later need one more controller on the existing BACnet network. Because Niagara is open, the hospital BMS can also read medical gas alarms, generators and UPS over BACnet or Modbus in the same interface.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Gán IO DCM-8044-D cho 1 phòng mổ (16 điểm)</span><span data-l="en">DCM-8044-D IO allocation for one OR (16 points)</span></h2><table><thead><tr><th>Kênh / Channel</th><th>Điểm / Point</th><th>Tín hiệu / Signal</th></tr></thead><tbody><tr><td>UI1</td><td>Chênh áp phòng–hành lang / Room to corridor DP</td><td>4–20 mA</td></tr><tr><td>UI2</td><td>Nhiệt độ phòng / Room temperature</td><td>NTC 10K</td></tr><tr><td>UI3</td><td>Độ ẩm phòng / Room RH</td><td>4–20 mA</td></tr><tr><td>UI4</td><td>Lưu lượng cấp / Supply airflow</td><td>0–10 V</td></tr><tr><td>UI5</td><td>Lưu lượng hút / Exhaust airflow</td><td>0–10 V</td></tr><tr><td>UI6</td><td>Tiếp điểm cửa / Door contact</td><td>DI</td></tr><tr><td>UI7</td><td>Công tắc đang mổ / Room in use</td><td>DI</td></tr><tr><td>UI8</td><td>Dự phòng / Spare</td><td>–</td></tr><tr><td>AO1</td><td>VAV cấp / Supply VAV</td><td>0–10 V</td></tr><tr><td>AO2</td><td>VAV hút / Exhaust VAV</td><td>0–10 V</td></tr><tr><td>AO3</td><td>Van gia nhiệt / Reheat valve</td><td>0–10 V</td></tr><tr><td>AO4</td><td>Dự phòng / Spare</td><td>–</td></tr><tr><td>DO1</td><td>Đèn, còi cảnh báo tại cửa / Door alarm light</td><td>Relay</td></tr><tr><td>DO2</td><td>Chế độ giảm gió ngoài giờ / Setback mode</td><td>Relay</td></tr><tr><td>DO3–DO4</td><td>Dự phòng / Spare</td><td>Relay</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)</li><li><a href="https://www.ashrae.org/File Library/Technical Resources/Standards and Guidelines/Standards Addenda/170-2008/170_2008_l_Published.pdf" rel="noopener" target="_blank">ASHRAE, Standard 170 Ventilation of Health Care Facilities, addendum documents</a></li><li><a href="https://www.infectioncontroltoday.com/view/what-ips-need-to-know-about-ventilation" rel="noopener" target="_blank">Infection Control Today, What IPs need to know about ventilation</a></li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
