<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Point list PAU 30 điểm | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Một PAU gió tươi cần 12 ngõ UI, DCM-8446 đơn chỉ có 8. Ghép thêm IO-6020 được 30 điểm, PAU dùng 22 và còn 8 điểm dự phòng.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-17-dcm-8446-io-6020-point-list-pau.html">
<meta property="og:type" content="article"><meta property="og:title" content="Point list PAU 30 điểm | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Một PAU gió tươi cần 12 ngõ UI, DCM-8446 đơn chỉ có 8. Ghép thêm IO-6020 được 30 điểm, PAU dùng 22 và còn 8 điểm dự phòng."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-17-dcm-8446-io-6020-point-list-pau.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "A 30-point PAU point list", "inLanguage": ["vi", "en"], "datePublished": "2026-11-17", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-17-dcm-8446-io-6020-point-list-pau.html", "keywords": "PAU, Point list, DCM-8446, IO-6020, DCM 9000, Niagara 4, BACnet MS/TP"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Kỹ thuật sản phẩm</span><span data-l="en">BMS Mitsubishi · Product engineering</span></div><h1><span data-l="vi">Point list PAU 30 điểm</span><span data-l="en">A 30-point PAU point list</span></h1><p class="lead"><span data-l="vi">Một PAU gió tươi cần 12 ngõ UI, DCM-8446 đơn chỉ có 8. Ghép thêm IO-6020 được 30 điểm, PAU dùng 22 và còn 8 điểm dự phòng.</span><span data-l="en">A fresh air PAU needs 12 UI channels and a stand-alone DCM-8446 has 8. Adding an IO-6020 gives 30 points: the PAU uses 22 and keeps 8 spare.</span></p><div class="meta"><span data-l="vi">THỨ BA · 17/11/2026</span><span data-l="en">TUESDAY · 17 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>PAU</span><span>Point list</span><span>DCM-8446</span><span>IO-6020</span><span>DCM 9000</span><span>Niagara 4</span><span>BACnet MS/TP</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1774290331891-5d759056c68d?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Dãy thiết bị HVAC trên mái tòa nhà" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/row-of-white-hvac-units-on-a-rooftop-8PuhEqdwaN8" rel="noopener" target="_blank">Carl Wragg</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 660" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý PAU: DCM 9000 Niagara 4, DCM-8446 ghép IO-6020 qua BACnet MS/TP, đi dây cứng tới cảm biến, biến tần, van nước lạnh và damper gió tươi" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><path class="ln" d="M440 92H620"/><path class="ln" d="M230 140V230"/><path class="fw" d="M165 360V410"/><path class="fw" d="M400 360V410"/><path class="fw" d="M795 360V410"/><rect class="b" x="20" y="44" width="420" height="96"/><text class="t" x="36" y="72">Niagara 4 · DCM 9000</text><text class="s" x="36" y="96">RS-485 #1: BACnet MS/TP tới DDC</text><text class="s" x="36" y="118">RS-485 #2: Modbus RTU tới biến tần</text><rect class="b2" x="620" y="44" width="320" height="96"/><text class="t" x="636" y="72">Biến tần quạt cấp / Supply VFD</text><text class="s" x="636" y="96">kW, kWh, giờ chạy, mã lỗi</text><text class="s" x="636" y="118">Lệnh chạy và tốc độ vẫn đi dây cứng</text><rect class="bg" x="490" y="80" width="88" height="16"/><text class="p" x="494" y="92">Modbus RTU</text><rect class="bg" x="236" y="160" width="176" height="16"/><text class="p" x="240" y="172">RS-485 #1 · BACnet MS/TP</text><text class="k" x="20" y="214">AUTOMATION LEVEL</text><rect class="b" x="20" y="230" width="440" height="130"/><text class="t" x="36" y="258">DCM-8446 · 22 điểm</text><text class="s" x="36" y="282">8 UI, 4 DI, 4 AO, 6 DO</text><text class="s" x="36" y="304">PID, lịch chạy, báo động, RTC</text><text class="s" x="36" y="326">MS/TP 9.6 đến 76.8 kbps</text><text class="s" x="36" y="348">24 VAC, dưới 10 W</text><rect class="b" x="460" y="230" width="480" height="130"/><text class="t" x="476" y="258">+ IO-6020 · 6 UI + 2 AO</text><text class="s" x="476" y="282">Combo 30 điểm: 14 AI, 4 DI, 6 AO, 6 DO</text><text class="s" x="476" y="304">PAU dùng 22 điểm, dư 8 điểm (27%)</text><text class="s" x="476" y="326">UI dư: 2 · DO dư: 3 · AO dư: 3</text><text class="k" x="20" y="396">FIELD LEVEL</text><text class="p" x="173" y="390">Hard-wired NTC, 0–10 V, mA</text><text class="p" x="408" y="390">Hard-wired DI, DO</text><text class="p" x="803" y="390">Hard-wired 0–10 V</text><rect class="b2" x="20" y="410" width="290" height="120"/><text class="t" x="36" y="438">Cảm biến · 10 UI</text><text class="s" x="36" y="462">Nhiệt, ẩm gió tươi và gió cấp</text><text class="s" x="36" y="484">Nhiệt sau coil, áp suất ống gió</text><text class="s" x="36" y="506">ΔP lọc thô, ΔP lọc túi</text><rect class="b2" x="335" y="410" width="290" height="120"/><text class="t" x="351" y="438">Quạt cấp · 4 DI + 3 DO</text><text class="s" x="351" y="462">Chạy, lỗi, auto/manual</text><text class="s" x="351" y="484">Công tắc chênh áp quạt</text><text class="s" x="351" y="506">Start/stop, reset lỗi, đèn báo</text><rect class="b2" x="650" y="410" width="290" height="120"/><text class="t" x="666" y="438">Van, damper · 3 AO</text><text class="s" x="666" y="462">Tốc độ biến tần 0–10 V</text><text class="s" x="666" y="484">Van CHW 2 ngã, damper gió tươi</text><text class="s" x="666" y="506">Phản hồi van, tốc độ, công tắc</text><rect class="b2" x="20" y="570" width="920" height="70"/><text class="t" x="36" y="598">Báo cháy cắt quạt bằng interlock cứng trong tủ, BMS chỉ giám sát qua UI true DI</text><text class="s" x="36" y="622">Fire trip is hard-wired in the panel; the BMS only monitors it</text></svg></div><figcaption><span data-l="vi">SĐNL PAU: DCM-8446 + IO-6020 lên DCM 9000 qua BACnet MS/TP, biến tần đọc qua Modbus RTU, 22 điểm IO cứng tới hiện trường.</span><span data-l="en">PAU schematic: DCM-8446 + IO-6020 to a DCM 9000 over BACnet MS/TP, VFD data over Modbus RTU, 22 hard-wired points to the field.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>PAU (Primary Air Unit) cấp gió tươi đã xử lý cho cả tầng hoặc cả khối nhà, chạy 100% gió ngoài. Tải ẩm lớn nên van nước lạnh, áp suất ống gió và tình trạng lọc phải được giám sát liên tục. Nhiều hồ sơ chỉ ghi "BMS giám sát PAU" mà không có point list, đến lúc thi công mới thấy DDC thiếu ngõ vào analog.</p><p>Một PAU điển hình cần 12 ngõ UI. DCM-8446 đơn có 8 UI, 4 DI, 4 AO, 6 DO, tổng 22 điểm: đủ tổng số nhưng thiếu 4 UI. Không thể dồn cảm biến analog vào ngõ DI vì DI chỉ nhận tiếp điểm khô.</p></div><div data-l="en"><p>A PAU (Primary Air Unit) delivers treated outdoor air to a floor or a whole block on 100% fresh air. The latent load is high, so the chilled water valve, duct static pressure and filter condition need continuous supervision. Many design packages only say "BMS monitors PAU" with no point list, and the missing analog inputs show up during installation.</p><p>A typical PAU needs 12 UI channels. A stand-alone DCM-8446 has 8 UI, 4 DI, 4 AO and 6 DO, 22 points in total: enough points overall but 4 UI short. Analog sensors cannot move to the DI channels because DI only takes dry contacts.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>Ghép DCM-8446 với module IO-6020 (6 UI + 2 AO) thành combo 30 điểm: 14 AI, 4 DI, 6 AO, 6 DO. PAU dùng 22 điểm, còn 8 điểm dự phòng (27%). Hai combo còn lại của hãng không hợp: IO-0800 và IO-0008 chỉ cho 8 AI.</p><ul><li><strong>Mạng:</strong> DDC lên DCM 9000 qua RS-485 #1, BACnet MS/TP 9.6 đến 76.8 kbps.</li><li><strong>Biến tần:</strong> đọc kW, kWh, mã lỗi qua Modbus RTU trên RS-485 #2 của DCM 9000. Lệnh chạy và tốc độ vẫn đi dây cứng để PAU chạy được khi mất mạng.</li><li><strong>Logic tại chỗ:</strong> PID, lịch chạy, báo động chạy trong DCM-8446, có RTC pin CR1220, không phụ thuộc server.</li></ul></div><div data-l="en"><p>Pair the DCM-8446 with an IO-6020 module (6 UI + 2 AO) to get the 30-point combo: 14 AI, 4 DI, 6 AO, 6 DO. The PAU uses 22 points and keeps 8 spare (27%). The other two vendor combos do not fit: IO-0800 and IO-0008 only give 8 AI.</p><ul><li><strong>Network:</strong> the DDC reports to a DCM 9000 on RS-485 #1, BACnet MS/TP at 9.6 to 76.8 kbps.</li><li><strong>VFD:</strong> kW, kWh and fault codes come over Modbus RTU on the DCM 9000's RS-485 #2. Run command and speed stay hard-wired so the PAU keeps running if the network drops.</li><li><strong>Local logic:</strong> PID loops, schedules and alarms run inside the DCM-8446, with a CR1220-backed RTC, independent of the server.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><p><strong>Chọn tín hiệu UI:</strong> nhiệt độ dùng NTC 10K type 2/3 (sai số ±0.1 °C), độ ẩm 4–20 mA, áp suất ống gió và ΔP lọc 0–10 V. Đo ΔP lọc bằng analog thay vì công tắc để vẽ được đường tải lọc theo thời gian và đặt 2 ngưỡng: cảnh báo và phải thay.</p><p><strong>Trình tự khởi động:</strong> mở damper gió tươi, chờ công tắc hành trình, chạy quạt, chờ công tắc chênh áp xác nhận có gió rồi mới cho van nước lạnh điều khiển. Có lệnh chạy mà sau 30 giây chưa có tín hiệu chạy thì báo lỗi lệnh (command failure). Dừng theo thứ tự ngược lại.</p><p><strong>Vòng điều khiển:</strong> van CHW giữ nhiệt độ sau coil (điểm sương gió cấp), biến tần giữ áp suất ống gió, có giới hạn tốc độ tối thiểu. Phản hồi vị trí van và tốc độ biến tần lấy về UI để phát hiện van kẹt hoặc biến tần không theo lệnh.</p><p><strong>Ngõ ra:</strong> DO của DCM-8446 là relay SPST NO 30 VDC 1 A / 125 VAC 0.5 A, đủ cho tiếp điểm điều khiển biến tần và đèn báo 24 VAC, không đóng trực tiếp contactor tải lớn. AO 12-bit, 0–10 V cho biến tần, van và damper.</p><p><strong>Báo cháy:</strong> relay từ tủ báo cháy cắt quạt bằng interlock cứng trong tủ điện. BMS đọc trạng thái này qua 1 UI cấu hình true DI để ghi sự kiện, không nằm trong chuỗi an toàn.</p></div><div data-l="en"><p><strong>UI signal choice:</strong> temperatures on NTC 10K type 2/3 (±0.1 °C), humidity on 4–20 mA, duct static and filter ΔP on 0–10 V. Measuring filter ΔP as analog instead of a switch gives a loading trend and two thresholds: warning and replace.</p><p><strong>Start sequence:</strong> open the outdoor air damper, wait for the end switch, start the fan, wait for the airflow switch, then release the chilled water valve loop. If the run command has no run status after 30 seconds, raise a command failure alarm. Stop in reverse order.</p><p><strong>Control loops:</strong> the CHW valve holds off-coil temperature (supply dew point), the VFD holds duct static with a minimum speed limit. Valve position and VFD speed feedback come back on UI channels to catch a stuck valve or a drive that ignores its command.</p><p><strong>Outputs:</strong> the DCM-8446 DO is an SPST NO relay rated 30 VDC 1 A / 125 VAC 0.5 A, fine for VFD control contacts and a 24 VAC pilot lamp, not for switching large contactors directly. AO is 12-bit, 0–10 V to the drive, valve and damper.</p><p><strong>Fire alarm:</strong> the fire panel relay trips the fan through a hard-wired interlock in the starter panel. The BMS reads that state on one UI set as true DI for logging; it is not part of the safety chain.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p>Combo DCM-8446 + IO-6020 hợp với PAU, AHU gió tươi và AHU có cấp lọc 2 tầng, nơi cần nhiều analog hơn ngõ ra. Văn phòng, khách sạn, bệnh viện và nhà xưởng có PAU riêng từng tầng đều dùng chung một point list mẫu, chỉ đổi địa chỉ MS/TP.</p><p>8 điểm dư dùng cho các nhu cầu thường phát sinh sau thiết kế: cảm biến CO2 gió hồi, đèn UV trong AHU, hoặc van 2 cấp cho coil gia nhiệt. Nếu PAU nằm ở mái xa tủ trung tâm, có thể gắn GW-112 để DCM-8446 lên thẳng BACnet/IP.</p></div><div data-l="en"><p>The DCM-8446 + IO-6020 combo suits PAUs, fresh air AHUs and AHUs with two filter stages, where analog inputs outnumber outputs. Offices, hotels, hospitals and factories with one PAU per floor can share one template point list and only change the MS/TP address.</p><p>The 8 spare points cover what usually appears after design: a return air CO2 sensor, an in-duct UV lamp, or a second valve for a reheat coil. If the PAU sits on a roof far from the main panel, a GW-112 turns the DCM-8446 into a BACnet/IP controller.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Point list PAU trên combo DCM-8446 + IO-6020</span><span data-l="en">PAU point list on the DCM-8446 + IO-6020 combo</span></h2><table><thead><tr><th>#</th><th>Điểm / Point</th><th>Loại / Type</th><th>Tín hiệu / Signal</th><th>Kênh / Channel</th></tr></thead><tbody><tr><td>1</td><td>Nhiệt độ gió tươi / OA temp</td><td>UI</td><td>NTC 10K</td><td>8446 UI1</td></tr><tr><td>2</td><td>Độ ẩm gió tươi / OA RH</td><td>UI</td><td>4–20 mA</td><td>8446 UI2</td></tr><tr><td>3</td><td>Nhiệt độ sau coil / Off-coil temp</td><td>UI</td><td>NTC 10K</td><td>8446 UI3</td></tr><tr><td>4</td><td>Nhiệt độ gió cấp / Supply temp</td><td>UI</td><td>NTC 10K</td><td>8446 UI4</td></tr><tr><td>5</td><td>Độ ẩm gió cấp / Supply RH</td><td>UI</td><td>4–20 mA</td><td>8446 UI5</td></tr><tr><td>6</td><td>Áp suất ống gió / Duct static</td><td>UI</td><td>0–10 V</td><td>8446 UI6</td></tr><tr><td>7</td><td>ΔP lọc thô / Pre-filter ΔP</td><td>UI</td><td>0–10 V</td><td>8446 UI7</td></tr><tr><td>8</td><td>ΔP lọc túi / Bag filter ΔP</td><td>UI</td><td>0–10 V</td><td>8446 UI8</td></tr><tr><td>9</td><td>Phản hồi van CHW / CHW valve feedback</td><td>UI</td><td>0–10 V</td><td>6020 UI1</td></tr><tr><td>10</td><td>Phản hồi tốc độ / VFD speed feedback</td><td>UI</td><td>0–10 V</td><td>6020 UI2</td></tr><tr><td>11</td><td>Hành trình damper / OA damper end switch</td><td>UI</td><td>True DI</td><td>6020 UI3</td></tr><tr><td>12</td><td>Tín hiệu báo cháy / Fire alarm status</td><td>UI</td><td>True DI</td><td>6020 UI4</td></tr><tr><td>13</td><td>Dự phòng / Spare</td><td>UI</td><td></td><td>6020 UI5</td></tr><tr><td>14</td><td>Dự phòng / Spare</td><td>UI</td><td></td><td>6020 UI6</td></tr><tr><td>15</td><td>Trạng thái chạy / Fan run status</td><td>DI</td><td>Dry contact</td><td>8446 DI1</td></tr><tr><td>16</td><td>Lỗi biến tần / VFD fault</td><td>DI</td><td>Dry contact</td><td>8446 DI2</td></tr><tr><td>17</td><td>Auto/Manual / Auto/Manual</td><td>DI</td><td>Dry contact</td><td>8446 DI3</td></tr><tr><td>18</td><td>Công tắc chênh áp quạt / Airflow switch</td><td>DI</td><td>Dry contact</td><td>8446 DI4</td></tr><tr><td>19</td><td>Start/stop quạt / Fan start/stop</td><td>DO</td><td>Relay NO</td><td>8446 DO1</td></tr><tr><td>20</td><td>Reset lỗi biến tần / VFD fault reset</td><td>DO</td><td>Relay NO</td><td>8446 DO2</td></tr><tr><td>21</td><td>Đèn báo lỗi tại tủ / Panel alarm lamp</td><td>DO</td><td>Relay NO, 24 VAC</td><td>8446 DO3</td></tr><tr><td>22</td><td>Dự phòng / Spare</td><td>DO</td><td></td><td>8446 DO4</td></tr><tr><td>23</td><td>Dự phòng / Spare</td><td>DO</td><td></td><td>8446 DO5</td></tr><tr><td>24</td><td>Dự phòng / Spare</td><td>DO</td><td></td><td>8446 DO6</td></tr><tr><td>25</td><td>Tốc độ biến tần / VFD speed</td><td>AO</td><td>0–10 V</td><td>8446 AO1</td></tr><tr><td>26</td><td>Van nước lạnh / CHW valve</td><td>AO</td><td>0–10 V</td><td>8446 AO2</td></tr><tr><td>27</td><td>Damper gió tươi / OA damper</td><td>AO</td><td>0–10 V</td><td>8446 AO3</td></tr><tr><td>28</td><td>Dự phòng / Spare</td><td>AO</td><td></td><td>8446 AO4</td></tr><tr><td>29</td><td>Dự phòng / Spare</td><td>AO</td><td></td><td>6020 AO1</td></tr><tr><td>30</td><td>Dự phòng / Spare</td><td>AO</td><td></td><td>6020 AO2</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li><li>Mitsubishi Electric Asia, DCM-8446 and IO modules datasheet (2024)</li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
