<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>DCM 9000 và HON-9000 | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="DCM 9000 và HON-9000 cùng chạy Niagara 4, cùng CPU i.MX8M+, 2 GB RAM, 2 cổng RS-485. Khác biệt nằm ở tầng DDC hiện trường, công cụ lập trình và thiết bị cùng hãng mà mỗi bên tích hợp sẵn.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-18-diamond-controls-va-honeywell-webs-niagara.html">
<meta property="og:type" content="article"><meta property="og:title" content="DCM 9000 và HON-9000 | BMS Mitsubishi · Paul Le"><meta property="og:description" content="DCM 9000 và HON-9000 cùng chạy Niagara 4, cùng CPU i.MX8M+, 2 GB RAM, 2 cổng RS-485. Khác biệt nằm ở tầng DDC hiện trường, công cụ lập trình và thiết bị cùng hãng mà mỗi bên tích hợp sẵn."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-18-diamond-controls-va-honeywell-webs-niagara.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "DCM 9000 versus HON-9000", "inLanguage": ["vi", "en"], "datePublished": "2026-11-18", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-18-diamond-controls-va-honeywell-webs-niagara.html", "keywords": "Niagara 4, DCM 9000, HON-9000, Honeywell WEBs, Spyder, DCM-8446, BACnet MS/TP, So sánh BMS"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · So sánh kỹ thuật &amp; giải pháp</span><span data-l="en">BMS Mitsubishi · Technical comparison</span></div><h1><span data-l="vi">DCM 9000 và HON-9000</span><span data-l="en">DCM 9000 versus HON-9000</span></h1><p class="lead"><span data-l="vi">DCM 9000 và HON-9000 cùng chạy Niagara 4, cùng CPU i.MX8M+, 2 GB RAM, 2 cổng RS-485. Khác biệt nằm ở tầng DDC hiện trường, công cụ lập trình và thiết bị cùng hãng mà mỗi bên tích hợp sẵn.</span><span data-l="en">The DCM 9000 and the HON-9000 both run Niagara 4 on an i.MX8M+ CPU with 2 GB RAM and two RS-485 ports. The real difference is the field DDC layer, the programming tools and the own-brand equipment each side integrates.</span></p><div class="meta"><span data-l="vi">THỨ TƯ · 18/11/2026</span><span data-l="en">WEDNESDAY · 18 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Niagara 4</span><span>DCM 9000</span><span>HON-9000</span><span>Honeywell WEBs</span><span>Spyder</span><span>DCM-8446</span><span>BACnet MS/TP</span><span>So sánh BMS</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1724047394877-709406ca5f2e?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Thiết bị điện và điều khiển lắp trên tường kỹ thuật" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/a-bunch-of-electrical-equipment-on-a-wall-1ALPd_AhyXk" rel="noopener" target="_blank">Francesco Ungaro</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 690" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ so sánh Mitsubishi Electric Diamond Controls và Honeywell WEBs trên cùng nền Niagara 4: controller 9000, DDC hiện trường, giao thức và hệ sinh thái tích hợp" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><path class="ln" d="M420 120V210"/><path class="ln" d="M900 120V210"/><path class="ln" d="M240 320V390"/><path class="ln" d="M720 320V390"/><path class="fw" d="M240 500V540"/><path class="fw" d="M720 500V540"/><text class="k" x="20" y="28">NIAGARA 4 FRAMEWORK · TRIDIUM</text><rect class="b" x="20" y="40" width="920" height="80"/><text class="t" x="36" y="68">Cùng nền tảng / Same platform: Niagara 4, Workbench, station, Fox TLS</text><text class="s" x="36" y="92">Driver BACnet, Modbus, LON, SNMP; đồ họa, lịch, báo động, trend chạy trong station</text><rect class="bg" x="276" y="148" width="134" height="16"/><text class="p" x="280" y="160">Fox TLS · BACnet/IP</text><rect class="bg" x="756" y="148" width="134" height="16"/><text class="p" x="760" y="160">Fox TLS · BACnet/IP</text><text class="k" x="20" y="196">MITSUBISHI ELECTRIC · DIAMOND CONTROLS</text><text class="k" x="500" y="196">HONEYWELL · WEBS</text><rect class="b" x="20" y="210" width="440" height="110"/><text class="t" x="36" y="238">DCM 9000 · Niagara 4.13+</text><text class="s" x="36" y="262">i.MX8M+, 2 GB, 2 × GbE, 2 × RS-485 cách ly</text><text class="s" x="36" y="284">Tối đa 4 module NPB-8000, IO-R-16 / IO-R-34</text><text class="s" x="36" y="306">Licence DCM-9005 (5 thiết bị, 250 điểm) đến 9200</text><rect class="b" x="500" y="210" width="440" height="110"/><text class="t" x="516" y="238">HON-9000 · Optimizer N4.13u2</text><text class="s" x="516" y="262">i.MX8M+, 2 GB, 2 × GbE, 2 × RS-485 cách ly</text><text class="s" x="516" y="284">Tối đa 4 module NPB-8000, IO-R-16 / IO-R-34</text><text class="s" x="516" y="306">Licence NC-9005 (5 thiết bị, 250 điểm) trở lên</text><rect class="bg" x="246" y="348" width="204" height="16"/><text class="p" x="250" y="360">BACnet MS/TP · Modbus RTU</text><rect class="bg" x="726" y="348" width="228" height="16"/><text class="p" x="730" y="360">BACnet MS/TP · LON FTT-10 · IP</text><rect class="b2" x="20" y="390" width="440" height="110"/><text class="t" x="36" y="418">DDC: DCM-8446, DCM-8044-D, remote IO</text><text class="s" x="36" y="442">8446: 22 điểm, RS-485; 8044-D: 16 điểm, BACnet IP</text><text class="s" x="36" y="464">GW-112: BACnet router tới 32 thiết bị</text><text class="s" x="36" y="486">Lập trình: APM ngay trong Niagara 4</text><rect class="b2" x="500" y="390" width="440" height="110"/><text class="t" x="516" y="418">DDC: Spyder, Stryker, CIPer Model 10</text><text class="s" x="516" y="442">Spyder: VAV, unitary; LON hoặc BACnet MS/TP</text><text class="s" x="516" y="464">CIPer 10: DDC IP chạy Niagara, 10 IO tích hợp</text><text class="s" x="516" y="486">Lập trình: Spyder Tool, Stryker Tool (Workbench)</text><rect class="bg" x="246" y="512" width="158" height="16"/><text class="p" x="250" y="524">Thiết bị cùng hãng</text><rect class="bg" x="726" y="512" width="158" height="16"/><text class="p" x="730" y="524">Thiết bị cùng hãng</text><rect class="b2" x="20" y="540" width="440" height="80"/><text class="t" x="36" y="568">Hệ sinh thái Mitsubishi Electric</text><text class="s" x="36" y="592">VRF, thang máy, PLC MELSEC, biến tần, ICONICS GENESIS</text><rect class="b2" x="500" y="540" width="440" height="80"/><text class="t" x="516" y="568">Hệ sinh thái Honeywell</text><text class="s" x="516" y="592">Niagara Analytics (25 điểm kèm HON-9000), Enterprise Security</text><text class="s" x="20" y="660">Khác nhau nằm ở tầng DDC và thiết bị cùng hãng, không ở tầng Niagara. Nguồn: catalog hãng.</text><text class="s" x="20" y="682">The difference sits in the DDC layer and own-brand equipment, not in the Niagara layer.</text></svg></div><figcaption><span data-l="vi">SĐNL so sánh: cùng tầng Niagara 4 và controller 9000, khác nhau ở DDC hiện trường (DCM-8446/8044-D so với Spyder/Stryker/CIPer), giao thức và hệ sinh thái.</span><span data-l="en">Comparison schematic: same Niagara 4 layer and 9000-class controller; different field DDCs (DCM-8446/8044-D versus Spyder/Stryker/CIPer), protocols and ecosystem.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Hồ sơ mời thầu thường ghi "BMS nền Niagara 4" rồi để nhà thầu chọn hãng. Chủ đầu tư nhận về hai phương án Mitsubishi Electric Diamond Controls và Honeywell WEBs, cả hai đều là Niagara, và không biết so sánh ở điểm nào.</p><p>So controller với controller thì gần như hòa: DCM 9000 và HON-9000 cùng NXP i.MX8M+ 4 nhân, 2 GB LPDDR4, thẻ micro-SD 8 GB, 2 cổng Ethernet 10/100/1000 và 2 cổng RS-485 cách ly, cùng nhận tối đa 4 module NPB-8000. Cả hai cũng bán licence theo bậc thiết bị và điểm, bậc thấp nhất 5 thiết bị, 250 điểm. So ở tầng này không ra quyết định.</p></div><div data-l="en"><p>Tender documents often say "Niagara 4 BMS" and leave the brand to the contractor. The owner then receives one Mitsubishi Electric Diamond Controls offer and one Honeywell WEBs offer, both Niagara, with no clear basis for comparing them.</p><p>Controller against controller it is close to a tie: the DCM 9000 and the HON-9000 share a quad-core NXP i.MX8M+, 2 GB LPDDR4, an 8 GB micro-SD, two 10/100/1000 Ethernet ports and two isolated RS-485 ports, and both take up to four NPB-8000 modules. Both license by devices and points, starting at 5 devices and 250 points. This layer does not decide anything.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>So sánh theo ba tầng nằm dưới Niagara:</p><ul><li><strong>DDC hiện trường:</strong> Diamond Controls dùng DCM-8446 (22 điểm, RS-485 BACnet MS/TP hoặc Modbus RTU), DCM-8044-D (16 điểm, BACnet IP và Modbus TCP) và remote IO. Honeywell dùng Spyder và Stryker (LON hoặc BACnet MS/TP) cho VAV, unitary, và CIPer Model 10 là DDC IP chạy Niagara với 10 IO tích hợp.</li><li><strong>Công cụ lập trình:</strong> DDC Diamond Controls nạp chương trình qua APM (Advanced Programming Module) trong Niagara 4. Spyder và Stryker có tool riêng chạy trong Workbench; theo bulletin của Honeywell, hai tool này dùng profile Workbench, không dùng profile HTML5.</li><li><strong>Thiết bị cùng hãng:</strong> Mitsubishi Electric Việt Nam cung cấp BMS cùng ICONICS GENESIS, PLC, biến tần, cộng với VRF và thang máy của chính hãng. Honeywell có Niagara Analytics (mỗi licence HON-9000 kèm 25 điểm analytics) và ứng dụng WEBs Enterprise Security cho kiểm soát ra vào.</li></ul><p>Chọn hãng theo thiết bị chiếm nhiều điểm nhất trong tòa nhà, không theo tên controller.</p></div><div data-l="en"><p>Compare the three layers that sit under Niagara:</p><ul><li><strong>Field DDCs:</strong> Diamond Controls uses the DCM-8446 (22 points, RS-485 BACnet MS/TP or Modbus RTU), the DCM-8044-D (16 points, BACnet IP and Modbus TCP) and remote IO. Honeywell uses Spyder and Stryker (LON or BACnet MS/TP) for VAV and unitary equipment, and the CIPer Model 10, an IP DDC running Niagara with 10 onboard IO.</li><li><strong>Programming tools:</strong> Diamond Controls DDCs take their programs through the APM (Advanced Programming Module) inside Niagara 4. Spyder and Stryker have their own tools inside Workbench; Honeywell's bulletin states these run in the Workbench profile, not the HTML5 profile.</li><li><strong>Own-brand equipment:</strong> Mitsubishi Electric Vietnam supplies BMS together with ICONICS GENESIS, PLCs and inverters, plus the brand's own VRF and elevators. Honeywell offers Niagara Analytics (each HON-9000 licence includes 25 analytics points) and the WEBs Enterprise Security application for access control.</li></ul><p>Pick the brand by the equipment that carries most of the building's points, not by the controller name.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><p><strong>Giao thức hiện trường:</strong> nếu tòa nhà có nhiều thiết bị Modbus RTU (đồng hồ điện, biến tần, bơm), DCM-8446 nói được cả BACnet MS/TP lẫn Modbus RTU trên cùng một cổng RS-485, chọn bằng cấu hình. Nếu dự án là cải tạo một tòa có sẵn mạng LON FTT-10, Spyder và Stryker bản LON giữ được dây cũ; DCM 9000 cũng đọc được LON qua module NPB-8000-LON.</p><p><strong>DDC IP:</strong> DCM-8044-D có cổng Ethernet chạy BACnet IP, Modbus TCP, thêm vai trò BACnet router và Modbus bridge. CIPer Model 10 chạy Niagara trực tiếp, licence cơ bản 3 thiết bị và 50 điểm theo bulletin Honeywell. Cả hai hướng đều giảm số đường RS-485 phải kéo về tủ trung tâm.</p><p><strong>Driver:</strong> catalog Diamond Controls ghi license DCM-9005 đến DCM-9200 đã gồm toàn bộ driver Tridium. Datasheet HON-9000 ghi driver mở chuẩn đi kèm là LON, BACnet, Modbus, KNX, SNMP. Khi có thiết bị dùng driver ngoài danh sách này, kiểm tra trước với hãng.</p><p><strong>Vòng đời:</strong> trang Honeywell Mỹ đã đánh dấu WEB-8000 là discontinued, dòng hiện hành là HON-9000. Bên Mitsubishi, DCM 9000 chạy Niagara 4.13 trở lên, DCM 8000 vẫn có trong catalog. Ghi rõ model và phiên bản Niagara tối thiểu trong hồ sơ để hai phương án so cùng mặt bằng.</p><p><strong>Tính mở:</strong> dù chọn hãng nào, yêu cầu NiCS mở, bàn giao file station, tài khoản admin và licence. Hai station Niagara khác hãng vẫn trao đổi dữ liệu qua BACnet/IP nếu NiCS cho phép.</p></div><div data-l="en"><p><strong>Field protocols:</strong> if the building has many Modbus RTU devices (energy meters, VFDs, pumps), the DCM-8446 speaks BACnet MS/TP or Modbus RTU on the same RS-485 port, set by configuration. On a retrofit with an existing LON FTT-10 network, LON versions of Spyder and Stryker reuse the old cabling; the DCM 9000 also reads LON through an NPB-8000-LON module.</p><p><strong>IP DDCs:</strong> the DCM-8044-D has an Ethernet port for BACnet IP and Modbus TCP and can act as a BACnet router and Modbus bridge. The CIPer Model 10 runs Niagara itself, with a base licence of 3 devices and 50 points per Honeywell's bulletin. Both approaches cut the number of RS-485 trunks back to the central panel.</p><p><strong>Drivers:</strong> the Diamond Controls catalogue states DCM-9005 to DCM-9200 licences include all Tridium drivers. The HON-9000 datasheet lists LON, BACnet, Modbus, KNX and SNMP as the standard open drivers. If a device needs a driver outside that list, check with the vendor first.</p><p><strong>Lifecycle:</strong> Honeywell's US page marks the WEB-8000 as discontinued; the current line is the HON-9000. On the Mitsubishi side, the DCM 9000 runs Niagara 4.13 or later and the DCM 8000 remains in the catalogue. Write the model and the minimum Niagara version into the tender so both offers are compared on the same basis.</p><p><strong>Openness:</strong> whichever brand wins, require an open NiCS and the handover of station files, admin accounts and licences. Two Niagara stations from different brands can still exchange data over BACnet/IP when the NiCS allows it.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Tòa nhà dùng VRF, thang máy, PLC hoặc biến tần Mitsubishi Electric:</strong> Diamond Controls cho một đầu mối từ thiết bị tới BMS, ICONICS GENESIS lo năng lượng và báo cáo.</li><li><strong>Tòa nhiều đồng hồ điện và thiết bị Modbus:</strong> DCM-8446 và DCM-8044-D xử lý Modbus RTU/TCP ngay tại DDC, giảm tải cho controller.</li><li><strong>Cải tạo tòa có sẵn mạng LON hoặc DDC Honeywell:</strong> giữ DDC cũ, đưa lên Niagara 4 bằng driver LON hoặc BACnet; cả hai hãng đều làm được ở tầng controller.</li><li><strong>Hệ VAV lớn đã chuẩn hóa theo Spyder:</strong> giữ Spyder ở hiện trường, tầng trên vẫn là Niagara 4.</li></ul></div><div data-l="en"><ul><li><strong>Buildings with Mitsubishi Electric VRF, elevators, PLCs or inverters:</strong> Diamond Controls gives one party from equipment to BMS, with ICONICS GENESIS for energy and reporting.</li><li><strong>Buildings with many meters and Modbus devices:</strong> the DCM-8446 and DCM-8044-D handle Modbus RTU/TCP at the DDC and offload the controller.</li><li><strong>Retrofits with an existing LON network or Honeywell DDCs:</strong> keep the old DDCs and bring them into Niagara 4 through the LON or BACnet driver; both brands can do this at controller level.</li><li><strong>Large VAV systems already standardised on Spyder:</strong> keep Spyder in the field; the top layer is still Niagara 4.</li></ul></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">So sánh theo catalog hãng</span><span data-l="en">Comparison from vendor documents</span></h2><table><thead><tr><th>Tiêu chí / Criterion</th><th>Diamond Controls (Mitsubishi Electric)</th><th>WEBs (Honeywell)</th></tr></thead><tbody><tr><td>Controller hiện hành</td><td>DCM 9000, Niagara 4.13+</td><td>HON-9000, Optimizer N4.13u2+</td></tr><tr><td>CPU, RAM</td><td>i.MX8M+ 4 nhân, 2 GB</td><td>i.MX8M+ 4 nhân, 2 GB</td></tr><tr><td>Cổng</td><td>2 × GbE, 2 × RS-485 cách ly, Wi-Fi 5</td><td>2 × GbE, 2 × RS-485 cách ly, Wi-Fi 5 tùy chọn</td></tr><tr><td>Mở rộng</td><td>4 module NPB-8000; IO-R-16, IO-R-34</td><td>4 module NPB-8000; IO-R-16, IO-R-34</td></tr><tr><td>Licence bậc đầu</td><td>DCM-9005: 5 thiết bị, 250 điểm</td><td>NC-9005: 5 thiết bị, 250 điểm</td></tr><tr><td>Driver kèm licence</td><td>Toàn bộ driver Tridium</td><td>LON, BACnet, Modbus, KNX, SNMP</td></tr><tr><td>DDC RS-485</td><td>DCM-8446: 22 điểm, BACnet MS/TP / Modbus RTU</td><td>Spyder, Stryker: BACnet MS/TP hoặc LON</td></tr><tr><td>DDC IP</td><td>DCM-8044-D: 16 điểm, BACnet IP / Modbus TCP</td><td>CIPer Model 10: Niagara, 10 IO</td></tr><tr><td>Lập trình DDC</td><td>APM trong Niagara 4</td><td>Spyder Tool, Stryker Tool trong Workbench</td></tr><tr><td>Ứng dụng đi kèm</td><td>ICONICS GENESIS (năng lượng, FDD)</td><td>Niagara Analytics, Enterprise Security</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li><li><a href="https://www.honeywellbuildings.in/assets/images/webs/hon-9000_controller.pdf" rel="noopener" target="_blank">Honeywell, HON-9000 controller datasheet (31-0649-01)</a></li><li><a href="https://buildings.honeywell.com/us/en/products/by-category/control-panels/building-controls/plant-and-integration-controllers/web-8000-controllers" rel="noopener" target="_blank">Honeywell, WEB-8000 controllers product page</a></li><li><a href="https://hbtmkto.honeywell.com/rs/127-UCB-316/images/Honeywell_WEBs-N4_SRB.pdf" rel="noopener" target="_blank">Honeywell, WEBs-N4 4.9 software release bulletin</a></li><li><a href="https://hbtmkto.honeywell.com/rs/127-UCB-316/images/01-00023_WEBs_4_Brochure.pdf" rel="noopener" target="_blank">Honeywell, WEBs-N4 brochure (01-00023)</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
