<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>QCVN 09:2017 và điều khiển HVAC | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="QCVN 09:2017/BXD áp dụng cho công trình từ 2.500 m² và đặt ba yêu cầu điều khiển cho hệ HVAC: quạt trên 0,56 kW, thiết bị từ 3,7 kW và thu hồi nhiệt tối thiểu 50%. Bài này chuyển từng điều khoản thành điểm IO và logic trên Diamond Controls.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-19-qcvn-09-2017-dieu-khien-hvac.html">
<meta property="og:type" content="article"><meta property="og:title" content="QCVN 09:2017 và điều khiển HVAC | BMS Mitsubishi · Paul Le"><meta property="og:description" content="QCVN 09:2017/BXD áp dụng cho công trình từ 2.500 m² và đặt ba yêu cầu điều khiển cho hệ HVAC: quạt trên 0,56 kW, thiết bị từ 3,7 kW và thu hồi nhiệt tối thiểu 50%. Bài này chuyển từng điều khoản thành điểm IO và logic trên Diamond Controls."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-19-qcvn-09-2017-dieu-khien-hvac.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "QCVN 09:2017 and HVAC controls", "inLanguage": ["vi", "en"], "datePublished": "2026-11-19", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-19-qcvn-09-2017-dieu-khien-hvac.html", "keywords": "QCVN 09:2017/BXD, QCVN 04-3:2026/BXD, HVAC, Niagara 4, DCM 9000, DCM-8446, Thu hồi nhiệt, Hiệu quả năng lượng"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Năng lượng &amp; pháp lý</span><span data-l="en">BMS Mitsubishi · Energy &amp; compliance</span></div><h1><span data-l="vi">QCVN 09:2017 và điều khiển HVAC</span><span data-l="en">QCVN 09:2017 and HVAC controls</span></h1><p class="lead"><span data-l="vi">QCVN 09:2017/BXD áp dụng cho công trình từ 2.500 m² và đặt ba yêu cầu điều khiển cho hệ HVAC: quạt trên 0,56 kW, thiết bị từ 3,7 kW và thu hồi nhiệt tối thiểu 50%. Bài này chuyển từng điều khoản thành điểm IO và logic trên Diamond Controls.</span><span data-l="en">QCVN 09:2017/BXD applies to buildings from 2,500 m² and sets three control requirements for HVAC: fans above 0.56 kW, equipment from 3.7 kW and at least 50% energy recovery. This post turns each clause into IO points and logic on Diamond Controls.</span></p><div class="meta"><span data-l="vi">THỨ NĂM · 19/11/2026</span><span data-l="en">THURSDAY · 19 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>QCVN 09:2017/BXD</span><span>QCVN 04-3:2026/BXD</span><span>HVAC</span><span>Niagara 4</span><span>DCM 9000</span><span>DCM-8446</span><span>Thu hồi nhiệt</span><span>Hiệu quả năng lượng</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1765218933298-dc55fdfb517a?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Đường ống và thiết bị cơ điện trong phòng máy" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/industrial-pipes-and-machinery-in-a-factory-18CHs5JonWQ" rel="noopener" target="_blank">Lionel SEE</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 640" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý BMS Diamond Controls đáp ứng các điều khoản điều khiển HVAC của QCVN 09:2017/BXD: quạt trên 0,56 kW, chiller bơm tháp giải nhiệt từ 3,7 kW, thu hồi nhiệt 50%" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><path class="ln" d="M165 120V200M480 120V200M795 120V200"/><path class="fw" d="M165 340V420M480 340V420M795 340V420"/><text class="k" x="20" y="28">QUẢN LÝ · NIAGARA 4</text><rect class="b" x="20" y="40" width="920" height="80"/><text class="t" x="36" y="68">DCM 9000 · Niagara 4 station</text><text class="s" x="36" y="92">Lịch vận hành, sequence chiller, trend kW và nhiệt độ, báo cáo tuân thủ QCVN 09:2017</text><rect class="bg" x="128" y="154" width="73" height="17"/><text class="p" x="165" y="166" text-anchor="middle">BACnet/IP</text><rect class="bg" x="433" y="154" width="94" height="17"/><text class="p" x="480" y="166" text-anchor="middle">BACnet MS/TP</text><rect class="bg" x="748" y="154" width="94" height="17"/><text class="p" x="795" y="166" text-anchor="middle">BACnet MS/TP</text><text class="k" x="20" y="192">ĐIỀU KHIỂN · DDC</text><rect class="b" x="20" y="200" width="290" height="140"/><text class="t" x="36" y="228">Mục 2.2.2: quạt &gt; 0,56 kW</text><text class="s" x="36" y="252">DCM-8044-D tại tủ AHU</text><text class="s" x="36" y="274">DO start/stop theo lịch Niagara</text><text class="s" x="36" y="296">DI trạng thái, DI lỗi biến tần</text><text class="s" x="36" y="318">UI nhiệt độ gió cấp, gió hồi</text><rect class="b" x="335" y="200" width="290" height="140"/><text class="t" x="351" y="228">Mục 2.2.3: thiết bị ≥ 3,7 kW</text><text class="s" x="351" y="252">DCM-8446 tại phòng máy chiller</text><text class="s" x="351" y="274">AO 0–10 V tốc độ bơm, quạt tháp</text><text class="s" x="351" y="296">UI chênh áp, nhiệt độ nước</text><text class="s" x="351" y="318">DO chạy/dừng theo tải</text><rect class="b" x="650" y="200" width="290" height="140"/><text class="t" x="666" y="228">Mục 2.2.3: thu hồi nhiệt 50%</text><text class="s" x="666" y="252">IO-6020-485 cạnh ERV</text><text class="s" x="666" y="274">6 UI: T, RH gió ngoài, hồi, cấp</text><text class="s" x="666" y="296">Niagara tính enthalpy, hiệu suất</text><text class="s" x="666" y="318">Báo động khi dưới 50%</text><rect class="bg" x="90" y="374" width="150" height="17"/><text class="p" x="165" y="386" text-anchor="middle">DO / DI · UI NTC 10K</text><rect class="bg" x="398" y="374" width="164" height="17"/><text class="p" x="480" y="386" text-anchor="middle">AO 0–10 V · Modbus RTU</text><rect class="bg" x="724" y="374" width="143" height="17"/><text class="p" x="795" y="386" text-anchor="middle">UI 4–20 mA · 0–10 V</text><text class="k" x="20" y="412">HIỆN TRƯỜNG</text><rect class="b2" x="20" y="420" width="290" height="110"/><text class="t" x="36" y="448">AHU, quạt cấp, quạt hút</text><text class="s" x="36" y="472">Contactor, biến tần quạt</text><text class="s" x="36" y="494">Cảm biến nhiệt độ ống gió</text><text class="s" x="36" y="516">Trừ quạt chạy liên tục</text><rect class="b2" x="335" y="420" width="290" height="110"/><text class="t" x="351" y="448">Chiller, bơm, tháp giải nhiệt</text><text class="s" x="351" y="472">Biến tần bơm, quạt tháp</text><text class="s" x="351" y="494">Cảm biến chênh áp, nhiệt độ</text><text class="s" x="351" y="516">Mực nước bể tháp</text><rect class="b2" x="650" y="420" width="290" height="110"/><text class="t" x="666" y="448">Bộ thu hồi nhiệt (ERV)</text><text class="s" x="666" y="472">3 cảm biến nhiệt độ + độ ẩm</text><text class="s" x="666" y="494">Trạng thái quạt, bánh xe</text><text class="s" x="666" y="516">Lọc gió: công tắc chênh áp</text><text class="s" x="20" y="580">Điều khoản theo bản dịch QCVN 09:2017/BXD của VGBC. QCVN 04-3:2026/BXD hiệu lực từ 01/02/2027.</text><text class="s" x="20" y="604">Clauses per the VGBC translation of QCVN 09:2017/BXD. QCVN 04-3:2026/BXD takes effect 1 Feb 2027.</text></svg></div><figcaption><span data-l="vi">SĐNL: mỗi điều khoản HVAC của QCVN 09:2017/BXD ứng với một nhóm DDC và điểm IO; DCM 9000 chạy lịch, sequence và báo cáo.</span><span data-l="en">Schematic: each HVAC clause of QCVN 09:2017/BXD maps to a DDC group and its IO points; the DCM 9000 runs schedules, sequences and reports.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Thẩm định thiết kế hỏi "công trình đã đáp ứng QCVN 09:2017/BXD chưa", và phần HVAC thường chỉ được trả lời bằng bảng COP của chiller. Bảng COP đúng nhưng chưa đủ. Mục 2.2 của quy chuẩn còn ba yêu cầu về điều khiển, và cả ba đều cần một hệ điều khiển tự động làm được việc thật sau khi bàn giao.</p><p>Quy chuẩn áp dụng cho văn phòng, khách sạn, bệnh viện, trường học, thương mại và nhà ở có tổng diện tích sàn từ 2.500 m². Hồ sơ BMS của các công trình này cần chỉ ra điểm nào, logic nào phục vụ điều khoản nào. Nếu không, đội vận hành nhận một hệ thống có đủ thiết bị nhưng không chứng minh được tuân thủ.</p></div><div data-l="en"><p>Design review asks whether the building meets QCVN 09:2017/BXD, and the HVAC answer is often just the chiller COP table. The COP table is necessary but not enough. Section 2.2 of the code has three control requirements, and all three need an automatic control system that actually works after handover.</p><p>The code covers offices, hotels, hospitals, schools, commercial and residential buildings with a gross floor area of 2,500 m² or more. The BMS documents for these buildings should show which point and which logic serves which clause. Otherwise operations inherits a system with all the hardware and no way to show compliance.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>Đọc mục 2.2 (theo bản dịch tiếng Anh của Hội đồng Công trình xanh Việt Nam) và gán mỗi yêu cầu cho một nhóm DDC:</p><ul><li><strong>2.2.2: quạt có động cơ trên 0,56 kW</strong> phải có điều khiển tự động tắt quạt khi không cần, trừ quạt của hệ chạy liên tục. Trên Diamond Controls: DCM-8044-D tại tủ AHU, 1 DO start/stop chạy theo lịch trong Niagara 4, 1 DI trạng thái để xác nhận quạt đã dừng.</li><li><strong>2.2.3: chiller, hệ gió nóng, quạt tháp giải nhiệt và bơm từ 5 HP (3,7 kW)</strong> phải có thiết bị tự động điều chỉnh công suất và lưu lượng theo tải lạnh và mực nước. Trên Diamond Controls: DCM-8446 tại phòng máy, AO 0–10 V xuất tốc độ cho biến tần bơm và quạt tháp, UI đọc chênh áp và nhiệt độ nước, DCM 9000 chạy sequence chiller theo tải.</li><li><strong>2.2.3: công trình điều hòa trung tâm</strong> phải có thu hồi enthalpy với hiệu suất không nhỏ hơn 50%. Trên Diamond Controls: IO-6020-485 đọc nhiệt độ và độ ẩm của gió ngoài, gió hồi, gió cấp; Niagara tính hiệu suất và báo động khi xuống dưới 50%.</li></ul><p>Quy chuẩn không gọi tên biến tần hay BMS. Nó yêu cầu chức năng. BMS là cách dễ kiểm chứng nhất vì có trend và log để trình khi kiểm tra.</p></div><div data-l="en"><p>Read section 2.2 (per the English translation by the Vietnam Green Building Council) and assign each requirement to a DDC group:</p><ul><li><strong>2.2.2: fans with motors above 0.56 kW</strong> need automatic controls that turn them off when not needed, except fans in continuously operating systems. On Diamond Controls: a DCM-8044-D in the AHU panel, 1 DO start/stop driven by a Niagara 4 schedule, 1 DI status to confirm the fan stopped.</li><li><strong>2.2.3: chillers, hot air systems, cooling tower fans and pumps of 5 HP (3.7 kW) and above</strong> need automatic devices that adjust capacity and flow to the cooling load and water level. On Diamond Controls: a DCM-8446 in the plant room, AO 0–10 V speed signals to pump and tower fan drives, UI for differential pressure and water temperature, and the DCM 9000 running the chiller sequence by load.</li><li><strong>2.2.3: centrally air-conditioned buildings</strong> need enthalpy recovery with at least 50% efficiency. On Diamond Controls: an IO-6020-485 reads temperature and humidity of outdoor, return and supply air; Niagara calculates the efficiency and alarms below 50%.</li></ul><p>The code does not name drives or a BMS. It asks for the function. A BMS is the easiest way to prove it because trends and logs can be shown at inspection.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><p><strong>Lịch quạt:</strong> đặt lịch trong station DCM 9000, không chỉ trong DDC. Khi cần đổi giờ làm việc, người vận hành sửa một chỗ cho cả tòa. DDC vẫn giữ logic an toàn tại chỗ (dừng quạt khi có tín hiệu báo cháy, khóa liên động biến tần) để chạy được khi mất mạng.</p><p><strong>Bơm và tháp giải nhiệt:</strong> DCM-8446 có 4 AO 12-bit, 0–10 V hoặc 4–20 mA, đủ cho 2 bơm nước lạnh và 2 quạt tháp. Thêm IO-6020-485 nếu cần 2 AO nữa. Biến tần có cổng Modbus RTU thì đọc thêm kW, dòng, lỗi qua cùng cổng RS-485 của DDC, không cần kéo thêm dây tín hiệu.</p><p><strong>Mực nước tháp:</strong> điều khoản 2.2.3 nhắc cả mực nước. Một UI đọc cảm biến mực 4–20 mA, hoặc DI phao, cho Niagara điều khiển van bù nước và báo động cạn.</p><p><strong>Hiệu suất thu hồi nhiệt:</strong> IO-6020-485 có đúng 6 UI cho 3 cặp nhiệt độ và độ ẩm. Hiệu suất enthalpy = (h gió ngoài − h gió cấp) / (h gió ngoài − h gió hồi). Chỉ lấy mẫu khi ERV đang chạy và chênh enthalpy đủ lớn, nếu không phép chia cho kết quả nhiễu.</p><p><strong>Quy chuẩn mới:</strong> Bộ Xây dựng đã ban hành QCVN 04-3:2026/BXD (Phần 3: công trình sử dụng năng lượng hiệu quả), hiệu lực từ 01/02/2027, bãi bỏ Thông tư 15/2017/TT-BXD. Dự án đã phê duyệt, hoặc có báo cáo nghiên cứu khả thi đã thẩm định hay đã nộp thẩm định trước ngày đó, tiếp tục theo QCVN 09:2017/BXD. Dự án mới nên đối chiếu điều khoản HVAC với toàn văn QCVN 04-3:2026 trước khi chốt point list.</p></div><div data-l="en"><p><strong>Fan schedules:</strong> keep schedules in the DCM 9000 station, not only in the DDC. When working hours change, operators edit one place for the whole building. The DDC still holds local safety logic (fan stop on fire alarm, drive interlocks) so it runs if the network drops.</p><p><strong>Pumps and cooling towers:</strong> the DCM-8446 has 4 AO, 12-bit, 0–10 V or 4–20 mA, enough for 2 chilled water pumps and 2 tower fans. Add an IO-6020-485 for 2 more AO. Drives with Modbus RTU can report kW, current and faults on the same RS-485 port of the DDC, with no extra signal wiring.</p><p><strong>Tower water level:</strong> clause 2.2.3 also mentions water level. One UI on a 4–20 mA level sensor, or a DI float switch, lets Niagara run the make-up valve and raise a low-level alarm.</p><p><strong>Recovery efficiency:</strong> the IO-6020-485 has exactly 6 UI for 3 temperature and humidity pairs. Enthalpy efficiency = (h outdoor − h supply) / (h outdoor − h return). Only sample while the ERV runs and the enthalpy difference is large enough, otherwise the division gives noise.</p><p><strong>New code:</strong> the Ministry of Construction has issued QCVN 04-3:2026/BXD (Part 3: energy efficient buildings), effective 1 February 2027, repealing Circular 15/2017/TT-BXD. Projects approved, or whose feasibility study was appraised or submitted for appraisal before that date, stay on QCVN 09:2017/BXD. New projects should check the HVAC clauses against the full text of QCVN 04-3:2026 before freezing the point list.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Văn phòng, khách sạn từ 2.500 m² dùng chiller:</strong> DCM 9000 cùng DCM-8446 tại phòng máy và DCM-8044-D tại các tủ AHU, point list ghi rõ cột "điều khoản QCVN".</li><li><strong>Tòa dùng VRF và AHU gió tươi:</strong> 2.2.3 về chiller ít liên quan, nhưng quạt AHU gió tươi trên 0,56 kW và ERV vẫn cần lịch và giám sát hiệu suất.</li><li><strong>Hồ sơ thẩm định và nghiệm thu:</strong> xuất trend lịch quạt, tốc độ bơm và hiệu suất ERV từ Niagara làm bằng chứng vận hành.</li><li><strong>Dự án nộp thẩm định sau 01/02/2027:</strong> giữ kiến trúc này, cập nhật bảng điều khoản theo QCVN 04-3:2026/BXD.</li></ul></div><div data-l="en"><ul><li><strong>Offices and hotels from 2,500 m² with chillers:</strong> a DCM 9000 with a DCM-8446 in the plant room and DCM-8044-D units in AHU panels, with a "QCVN clause" column in the point list.</li><li><strong>VRF buildings with fresh air AHUs:</strong> the chiller part of 2.2.3 matters less, but fresh air fans above 0.56 kW and the ERV still need schedules and efficiency monitoring.</li><li><strong>Design review and commissioning:</strong> export Niagara trends of fan schedules, pump speed and ERV efficiency as operating evidence.</li><li><strong>Projects submitted after 1 February 2027:</strong> keep this architecture and update the clause table to QCVN 04-3:2026/BXD.</li></ul></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Điều khoản HVAC QCVN 09:2017/BXD và điểm BMS tương ứng</span><span data-l="en">QCVN 09:2017/BXD HVAC clauses and matching BMS points</span></h2><table><thead><tr><th>Điều khoản / Clause</th><th>Yêu cầu / Requirement</th><th>Chức năng BMS / BMS function</th><th>Điểm IO / IO points</th></tr></thead><tbody><tr><td>2.2.2</td><td>Quạt &gt; 0,56 kW tự động tắt khi không cần</td><td>Lịch Niagara, start/stop</td><td>1 DO, 1 DI trạng thái (DCM-8044-D)</td></tr><tr><td>2.2.3</td><td>Chiller ≥ 3,7 kW điều chỉnh công suất theo tải</td><td>Sequence chiller theo tải lạnh</td><td>DO enable, UI nhiệt độ nước cấp/hồi (DCM-8446)</td></tr><tr><td>2.2.3</td><td>Bơm ≥ 3,7 kW điều chỉnh lưu lượng</td><td>Biến tần theo chênh áp</td><td>1 AO 0–10 V, 1 UI chênh áp, Modbus RTU kW</td></tr><tr><td>2.2.3</td><td>Quạt tháp ≥ 3,7 kW, mực nước</td><td>Tốc độ quạt theo nhiệt độ nước giải nhiệt</td><td>1 AO, 1 UI nhiệt độ, 1 UI/DI mực nước</td></tr><tr><td>2.2.3</td><td>Thu hồi enthalpy ≥ 50%</td><td>Tính hiệu suất, báo động</td><td>6 UI T/RH (IO-6020-485)</td></tr><tr><td>2.2.3</td><td>Quạt hệ ≥ 3,7 kW: FEG &amp;gt; 67 (AMCA 205)</td><td>Không phải chức năng BMS, kiểm tra ở hồ sơ thiết bị</td><td>Không</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li><a href="https://policy.asiapacificenergy.org/sites/default/files/National%20Technical%20Regulation%20on%20Energy%20Efficiency%20Buildings.pdf" rel="noopener" target="_blank">QCVN 09:2017/BXD, National Technical Regulation on Energy Efficiency Buildings (English translation, Vietnam Green Building Council)</a></li><li><a href="https://datafiles.chinhphu.vn/cpp/files/vbpq/2026/7/61-bxd.signed.pdf" rel="noopener" target="_blank">Bộ Xây dựng, Thông tư ban hành QCVN 04-3:2026/BXD (Công trình xây dựng sử dụng năng lượng hiệu quả)</a></li><li><a href="https://thuviennhadat.vn/van-ban-phap-luat-viet-nam/qcvn-04-3-2026-bxd-cong-trinh-dan-dung-phan-3-su-dung-nang-luong-hieu-qua-922443.html" rel="noopener" target="_blank">QCVN 04-3:2026/BXD, thông tin văn bản</a></li><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)</li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
