<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Interface BMS và hệ thống báo cháy | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Khi có cháy, ai tắt AHU, ai chạy quạt tăng áp, ai đóng van ngăn cháy? Bài này chia việc giữa tủ báo cháy và BMS Diamond Controls theo QCVN 06:2022/BXD, kèm danh sách tín hiệu và cách thử nghiệm.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-20-interface-bms-bao-chay.html">
<meta property="og:type" content="article"><meta property="og:title" content="Interface BMS và hệ thống báo cháy | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Khi có cháy, ai tắt AHU, ai chạy quạt tăng áp, ai đóng van ngăn cháy? Bài này chia việc giữa tủ báo cháy và BMS Diamond Controls theo QCVN 06:2022/BXD, kèm danh sách tín hiệu và cách thử nghiệm."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-20-interface-bms-bao-chay.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "BMS and fire alarm interface", "inLanguage": ["vi", "en"], "datePublished": "2026-11-20", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-20-interface-bms-bao-chay.html", "keywords": "Báo cháy, FACP, QCVN 06:2022/BXD, Niagara 4, DCM-8044-D, IO-0800-485, Hút khói tăng áp, Cause & effect"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Tích hợp hệ thống</span><span data-l="en">BMS Mitsubishi · System integration</span></div><h1><span data-l="vi">Interface BMS và hệ thống báo cháy</span><span data-l="en">BMS and fire alarm interface</span></h1><p class="lead"><span data-l="vi">Khi có cháy, ai tắt AHU, ai chạy quạt tăng áp, ai đóng van ngăn cháy? Bài này chia việc giữa tủ báo cháy và BMS Diamond Controls theo QCVN 06:2022/BXD, kèm danh sách tín hiệu và cách thử nghiệm.</span><span data-l="en">When a fire starts, who stops the AHU, who runs the pressurisation fan, who closes the fire dampers? This post splits the work between the fire alarm panel and a Diamond Controls BMS under QCVN 06:2022/BXD, with a signal list and a test method.</span></p><div class="meta"><span data-l="vi">THỨ SÁU · 20/11/2026</span><span data-l="en">FRIDAY · 20 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Báo cháy</span><span>FACP</span><span>QCVN 06:2022/BXD</span><span>Niagara 4</span><span>DCM-8044-D</span><span>IO-0800-485</span><span>Hút khói tăng áp</span><span>Cause &amp; effect</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1743698205310-cd814a95afab?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Nút báo cháy trên tường bê tông trong công trình" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/fire-alarm-system-ready-to-be-triggered-v2WdGv6n_mc" rel="noopener" target="_blank">Jakub Żerdzicki</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 640" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý interface giữa tủ trung tâm báo cháy và BMS Diamond Controls: relay hard-wired ưu tiên cho quạt khói, van ngăn cháy, AHU; tiếp điểm khô về DDC; gateway BACnet/IP chỉ đọc lên Niagara 4" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><path class="ln" d="M320 85H640"/><path class="ln" d="M790 150V220"/><path class="ln" d="M80 150V400H795M165 400V440M480 400V440M795 400V440"/><path class="fw" d="M250 150V275H640"/><path class="fw" d="M880 340V440"/><text class="k" x="20" y="28">PHÁT HIỆN CHÁY</text><text class="k" x="640" y="28">QUẢN LÝ · NIAGARA 4</text><rect class="b" x="20" y="40" width="300" height="110"/><text class="t" x="36" y="68">Tủ trung tâm báo cháy (FACP)</text><text class="s" x="36" y="92">Đầu báo địa chỉ, module relay</text><text class="s" x="36" y="114">Kích hoạt tự động theo D.1.3</text><text class="s" x="36" y="136">Gateway BACnet/IP hoặc Modbus TCP</text><rect class="b" x="640" y="40" width="300" height="110"/><text class="t" x="656" y="68">DCM 9000 · Niagara 4</text><text class="s" x="656" y="92">Đọc trạng thái zone, đầu báo</text><text class="s" x="656" y="114">Alarm, log sự kiện, trend</text><text class="s" x="656" y="136">Không ghi lệnh xuống FACP</text><rect class="bg" x="408" y="73" width="144" height="17"/><text class="p" x="480" y="85" text-anchor="middle">BACnet/IP · chỉ đọc</text><rect class="bg" x="743" y="173" width="94" height="17"/><text class="p" x="790" y="185" text-anchor="middle">BACnet MS/TP</text><text class="k" x="640" y="212">ĐIỀU KHIỂN · DDC</text><rect class="b" x="640" y="220" width="300" height="120"/><text class="t" x="656" y="248">DCM-8044-D + IO-0800-485</text><text class="s" x="656" y="272">DI: báo cháy chung, lỗi FACP</text><text class="s" x="656" y="294">DI: trạng thái quạt khói, van</text><text class="s" x="656" y="316">Khóa AHU khi có cháy (inhibit)</text><rect class="bg" x="371" y="263" width="158" height="17"/><text class="p" x="450" y="275" text-anchor="middle">Tiếp điểm khô · DI</text><rect class="bg" x="196" y="388" width="252" height="17"/><text class="p" x="322" y="400" text-anchor="middle">Relay FACP · hard-wired · ưu tiên 1</text><rect class="bg" x="854" y="373" width="52" height="17"/><text class="p" x="880" y="385" text-anchor="middle">DO · DI</text><text class="k" x="20" y="432">HIỆN TRƯỜNG</text><rect class="b2" x="20" y="440" width="290" height="100"/><text class="t" x="36" y="468">Van ngăn cháy thường mở</text><text class="s" x="36" y="492">Đóng khi có cháy (D.1.4)</text><text class="s" x="36" y="514">Công tắc vị trí về DDC</text><rect class="b2" x="335" y="440" width="290" height="100"/><text class="t" x="351" y="468">Quạt hút khói, quạt tăng áp</text><text class="s" x="351" y="492">Chạy khi có cháy (D.1.3)</text><text class="s" x="351" y="514">Áp suất dư 20–50 Pa (D.11)</text><rect class="b2" x="650" y="440" width="290" height="100"/><text class="t" x="666" y="468">MCC AHU, quạt gió tươi</text><text class="s" x="666" y="492">Tắt khi có cháy (D.1.4)</text><text class="s" x="666" y="514">Không tự chạy lại trước reset</text><text class="s" x="20" y="584">Lệnh an toàn đi dây cứng từ FACP. Mất mạng BMS không ảnh hưởng chế độ cháy.</text><text class="s" x="20" y="608">Life-safety commands are hard-wired from the FACP. BMS network loss does not affect fire mode.</text></svg></div><figcaption><span data-l="vi">SĐNL: FACP điều khiển trực tiếp quạt khói, van ngăn cháy và MCC AHU bằng dây cứng; DDC nhận tiếp điểm khô để khóa lệnh BMS; Niagara đọc trạng thái qua gateway, không ghi.</span><span data-l="en">Schematic: the FACP drives smoke fans, fire dampers and AHU MCCs directly by hard wiring; the DDC takes dry contacts to inhibit BMS commands; Niagara reads status through a gateway, never writes.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Trên nhiều dự án, ranh giới giữa nhà thầu báo cháy và nhà thầu BMS chỉ là một dòng "interface với hệ thống báo cháy" trong hồ sơ mời thầu. Kết quả là hai lỗi hay gặp khi nghiệm thu PCCC: AHU được BMS bật lại theo lịch trong khi tủ báo cháy vẫn đang ở trạng thái cháy, hoặc quạt tăng áp chỉ chạy được khi mạng BMS còn sống.</p><p>QCVN 06:2022/BXD, Phụ lục D, mục D.1.3 yêu cầu thiết bị bảo vệ chống khói được kích hoạt tự động từ tín hiệu báo cháy tự động hoặc thiết bị chữa cháy tự động, và kích hoạt từ xa từ phòng trực hoặc nút bấm trên lối thoát nạn. Mục D.1.4 yêu cầu khi hút khói hoạt động phải tắt các hệ thông gió, điều hòa không khí chung và đóng các van ngăn cháy thường mở. Quy chuẩn yêu cầu chức năng; người thiết kế phải quyết định tín hiệu nào đi đường nào.</p></div><div data-l="en"><p>On many projects the boundary between the fire alarm contractor and the BMS contractor is a single line in the tender: "interface with fire alarm system". That produces two common failures at fire acceptance: the BMS restarts an AHU on its schedule while the fire panel is still in alarm, or the pressurisation fan only runs while the BMS network is alive.</p><p>QCVN 06:2022/BXD, Appendix D, clause D.1.3 requires smoke protection equipment to be activated automatically from the automatic fire alarm or automatic suppression signal, and remotely from the duty room or push buttons on escape routes. Clause D.1.4 requires that when smoke exhaust runs, general ventilation and air conditioning are shut down and normally open fire dampers are closed. The code asks for the function; the designer decides which signal travels which path.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>Chia interface thành 3 lớp, mỗi lớp một nhiệm vụ:</p><ul><li><strong>Lớp 1, an toàn sinh mạng, dây cứng:</strong> module relay của FACP đi thẳng vào mạch điều khiển MCC của quạt hút khói, quạt tăng áp, AHU và van ngăn cháy. Tiếp điểm fire mode đặt trong MCC, ưu tiên cao hơn mọi lệnh khác, kể cả lệnh tay tại tủ. Lớp này chạy đúng khi BMS tắt hoàn toàn.</li><li><strong>Lớp 2, BMS nhận biết, tiếp điểm khô:</strong> FACP xuất tiếp điểm "báo cháy chung" và "lỗi FACP" về DI của DDC. DDC khóa lệnh start của AHU, FCU gió tươi để lịch Niagara không bật lại thiết bị khi chưa reset báo cháy. IO-0800-485 có 8 DI cách ly 3,7 kV, phù hợp để nhận tiếp điểm từ tủ của hệ khác.</li><li><strong>Lớp 3, giám sát, mạng:</strong> gateway BACnet/IP hoặc Modbus TCP của FACP đưa trạng thái zone, đầu báo, lỗi lên DCM 9000. Niagara chỉ đọc: hiển thị vị trí trên mặt bằng, ghi log, gửi alarm. Không ghi lệnh xuống FACP.</li></ul></div><div data-l="en"><p>Split the interface into 3 layers, each with one job:</p><ul><li><strong>Layer 1, life safety, hard-wired:</strong> FACP relay modules go straight into the MCC control circuits of smoke exhaust fans, pressurisation fans, AHUs and fire dampers. The fire mode contact sits in the MCC and overrides every other command, including local hand. This layer works with the BMS fully off.</li><li><strong>Layer 2, BMS awareness, dry contacts:</strong> the FACP outputs "common fire" and "FACP fault" contacts to DDC DIs. The DDC inhibits AHU and fresh air FCU start commands so the Niagara schedule cannot restart equipment before the fire alarm is reset. The IO-0800-485 has 8 DIs isolated to 3.7 kV, a good fit for contacts from another system's panel.</li><li><strong>Layer 3, monitoring, network:</strong> the FACP BACnet/IP or Modbus TCP gateway sends zone, detector and fault status to the DCM 9000. Niagara reads only: floor plan location, event log, alarms. It never writes commands to the FACP.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><p><strong>Ưu tiên lệnh:</strong> BACnet có mảng ưu tiên 16 mức, mức 1 là Manual Life Safety và mức 2 là Automatic Life Safety. Nếu dự án yêu cầu BMS cũng ra lệnh trong chế độ cháy (ví dụ chuyển damper sang 100% gió tươi), ghi ở mức 2 và để lịch, lệnh vận hành ở mức 8 trở xuống. Nhưng lệnh qua mạng chỉ là lớp bổ sung, không thay lớp dây cứng.</p><p><strong>Fail-safe:</strong> chọn tiếp điểm FACP về DDC loại thường đóng, mở khi có cháy. Đứt dây sẽ được hiểu là cháy và DDC khóa AHU, thay vì im lặng. Ghi rõ logic này trong point list để đội vận hành không coi đó là lỗi BMS.</p><p><strong>Phản hồi trạng thái:</strong> quạt khói và van ngăn cháy có công tắc vị trí, dòng điện hoặc chênh áp. Đưa các phản hồi này về DI của DDC (DCM-8044-D có 8 UI dùng được như DI qua jumper) để Niagara so sánh lệnh FACP với trạng thái thực và báo lỗi khi lệch sau thời gian chờ.</p><p><strong>Áp suất tăng áp:</strong> mục D.11 yêu cầu áp suất dư 20 Pa đến 50 Pa trong buồng thang và giếng thang. Cảm biến chênh áp 4–20 mA vào UI của DDC cho phép trend áp suất trong lúc thử. Vòng điều khiển biến tần quạt tăng áp, nếu có, nên nằm trong DDC riêng hoặc thiết bị của nhà thầu PCCC, không phụ thuộc mạng.</p><p><strong>Reset:</strong> sau khi FACP reset, AHU không chạy lại ngay. Niagara chờ người vận hành xác nhận rồi mới gỡ khóa, tránh hút khói còn sót vào hệ gió.</p></div><div data-l="en"><p><strong>Command priority:</strong> BACnet has a 16-level priority array; level 1 is Manual Life Safety and level 2 is Automatic Life Safety. If the project wants the BMS to act in fire mode too (for example driving dampers to 100% outdoor air), write at level 2 and keep schedules and operator commands at level 8 or lower. Network commands are only an extra layer, never a replacement for hard wiring.</p><p><strong>Fail-safe:</strong> use normally closed FACP contacts to the DDC that open on fire. A broken wire then reads as fire and the DDC inhibits the AHU instead of staying silent. Write this logic into the point list so operators do not log it as a BMS fault.</p><p><strong>Status feedback:</strong> smoke fans and fire dampers have end switches, current or differential pressure switches. Wire these to DDC DIs (the DCM-8044-D has 8 UIs that work as DIs by jumper) so Niagara compares the FACP command with the real state and alarms on mismatch after a delay.</p><p><strong>Pressurisation:</strong> clause D.11 requires 20 Pa to 50 Pa overpressure in stair and lift shafts. A 4–20 mA differential pressure sensor on a DDC UI lets you trend pressure during tests. Any speed control loop for the pressurisation fan drive belongs in its own DDC or the fire contractor's equipment, not on the network.</p><p><strong>Reset:</strong> after the FACP resets, the AHU does not restart immediately. Niagara waits for operator confirmation before releasing the inhibit, so residual smoke is not drawn into the air system.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Cause &amp; effect matrix:</strong> lập một bảng duy nhất cho cả hai nhà thầu, mỗi dòng là một zone báo cháy, mỗi cột là một thiết bị bị tác động, ghi rõ lớp 1, 2 hay 3.</li><li><strong>Thử nghiệm theo 3 bước:</strong> point-to-point từng tiếp điểm FACP đến DI; thử theo từng zone với FACP ở chế độ test, đo thời gian thiết bị phản hồi; thử mất mạng BMS rồi kích hoạt báo cháy để chứng minh lớp 1 chạy độc lập.</li><li><strong>Văn phòng, khách sạn, bệnh viện:</strong> kiến trúc này dùng được với FACP của mọi hãng có relay module và gateway BACnet/IP hoặc Modbus TCP.</li><li><strong>Hồ sơ nghiệm thu PCCC:</strong> xuất log sự kiện Niagara trong buổi thử làm bằng chứng thời gian và thứ tự tác động.</li></ul></div><div data-l="en"><ul><li><strong>Cause and effect matrix:</strong> one shared table for both contractors, one row per fire zone, one column per affected device, each cell marked layer 1, 2 or 3.</li><li><strong>Test in 3 steps:</strong> point-to-point from each FACP contact to its DI; zone-by-zone tests with the FACP in test mode, timing each device response; cut the BMS network and trigger an alarm to prove layer 1 runs on its own.</li><li><strong>Offices, hotels, hospitals:</strong> this architecture works with any brand of FACP that has relay modules and a BACnet/IP or Modbus TCP gateway.</li><li><strong>Fire acceptance documents:</strong> export the Niagara event log from the test as evidence of timing and sequence.</li></ul></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Danh sách tín hiệu interface FACP và BMS</span><span data-l="en">FACP to BMS interface signal list</span></h2><table><thead><tr><th>Tín hiệu / Signal</th><th>Lớp / Layer</th><th>Đường truyền / Path</th><th>Đích / Destination</th></tr></thead><tbody><tr><td>Fire mode quạt hút khói, tăng áp</td><td>1</td><td>Relay FACP, dây cứng</td><td>Mạch điều khiển MCC quạt</td></tr><tr><td>Tắt AHU, FCU gió tươi (D.1.4)</td><td>1</td><td>Relay FACP, dây cứng</td><td>Mạch điều khiển MCC AHU</td></tr><tr><td>Đóng van ngăn cháy thường mở</td><td>1</td><td>Relay FACP, dây cứng</td><td>Cơ cấu chấp hành van</td></tr><tr><td>Báo cháy chung (NC)</td><td>2</td><td>Tiếp điểm khô</td><td>DI trên IO-0800-485</td></tr><tr><td>Lỗi FACP</td><td>2</td><td>Tiếp điểm khô</td><td>DI trên IO-0800-485</td></tr><tr><td>Trạng thái quạt khói, vị trí van</td><td>2</td><td>Tiếp điểm khô</td><td>UI dùng như DI, DCM-8044-D</td></tr><tr><td>Áp suất buồng thang</td><td>2</td><td>4–20 mA</td><td>UI DCM-8044-D, trend Niagara</td></tr><tr><td>Trạng thái zone, đầu báo, lỗi</td><td>3</td><td>BACnet/IP hoặc Modbus TCP, chỉ đọc</td><td>DCM 9000, Niagara 4</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li><a href="https://thuvienphapluat.vn/van-ban/xay-dung-do-thi/thong-tu-06-2022-tt-bxd-quy-chuan-qcvn-06-2022-bxd-an-toan-chay-cho-nha-va-cong-trinh-544059.aspx" rel="noopener" target="_blank">QCVN 06:2022/BXD An toàn cháy cho nhà và công trình, Phụ lục D (Thông tư 06/2022/TT-BXD)</a></li><li><a href="https://hethongphapluat.com/tieu-chuan-quoc-gia-tcvn-5738-2021-ve-phong-chay-chua-chay-he-thong-bao-chay-tu-dong-yeu-cau-ky-thuat.html" rel="noopener" target="_blank">TCVN 5738:2021 Phòng cháy chữa cháy, Hệ thống báo cháy tự động, Yêu cầu kỹ thuật</a></li><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)</li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
