<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Sơ đồ đấu dây tủ DDC | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Phần lớn lỗi chạy thử BMS nằm trong tủ DDC chứ không nằm trong phần mềm: sai cực G của nguồn 24 VAC, relay DO của bộ điều khiển kéo thẳng contactor, dây tín hiệu đi chung máng với cáp động lực. Bài này đi qua sơ đồ tủ DCM-8044-D cho một AHU, từ biến áp đến từng đầu UI, AO, DO.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-21-so-do-tu-ddc-nguon-24vac-relay-dau-day.html">
<meta property="og:type" content="article"><meta property="og:title" content="Sơ đồ đấu dây tủ DDC | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Phần lớn lỗi chạy thử BMS nằm trong tủ DDC chứ không nằm trong phần mềm: sai cực G của nguồn 24 VAC, relay DO của bộ điều khiển kéo thẳng contactor, dây tín hiệu đi chung máng với cáp động lực. Bài này đi qua sơ đồ tủ DCM-8044-D cho một AHU, từ biến áp đến từng đầu UI, AO, DO."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-21-so-do-tu-ddc-nguon-24vac-relay-dau-day.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "DDC panel wiring schematic", "inLanguage": ["vi", "en"], "datePublished": "2026-11-21", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-21-so-do-tu-ddc-nguon-24vac-relay-dau-day.html", "keywords": "Tủ DDC, DCM-8044-D, IO-V6002, 24 VAC, Relay trung gian, Đấu dây UI/AO, AHU, Niagara 4"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Bài toán thực tế</span><span data-l="en">BMS Mitsubishi · Worked example</span></div><h1><span data-l="vi">Sơ đồ đấu dây tủ DDC</span><span data-l="en">DDC panel wiring schematic</span></h1><p class="lead"><span data-l="vi">Phần lớn lỗi chạy thử BMS nằm trong tủ DDC chứ không nằm trong phần mềm: sai cực G của nguồn 24 VAC, relay DO của bộ điều khiển kéo thẳng contactor, dây tín hiệu đi chung máng với cáp động lực. Bài này đi qua sơ đồ tủ DCM-8044-D cho một AHU, từ biến áp đến từng đầu UI, AO, DO.</span><span data-l="en">Most BMS commissioning faults live inside the DDC panel, not in the software: a swapped G leg on the 24 VAC supply, a controller DO relay driving a contactor directly, signal cable sharing a tray with power. This post walks through a DCM-8044-D panel for one AHU, from the transformer to every UI, AO and DO terminal.</span></p><div class="meta"><span data-l="vi">THỨ BẢY · 21/11/2026</span><span data-l="en">SATURDAY · 21 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Tủ DDC</span><span>DCM-8044-D</span><span>IO-V6002</span><span>24 VAC</span><span>Relay trung gian</span><span>Đấu dây UI/AO</span><span>AHU</span><span>Niagara 4</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1607631697491-61972eecf928?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Tủ điện đang lắp dây, aptomat và máng cáp" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/black-and-gray-audio-mixer-kXC6XhVL1e4" rel="noopener" target="_blank">Troy Bridges</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 640" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý tủ DDC: nguồn 230 VAC, biến áp 230/24 VAC, nguồn 24 VDC, DCM-8044-D với IO-V6002, đấu dây UI, AO, DO qua relay trung gian sang MCC, BACnet/IP lên DCM 9000 Niagara 4" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><path class="ln" d="M135 120V190"/><path class="ln" d="M250 240H340"/><path class="ln" d="M250 400H340"/><path class="ln" d="M420 450V520"/><path class="fw" d="M580 200H740M580 280H740M580 360H740M580 440H740M840 470V530"/><path class="fw" d="M740 560H560V450"/><text class="k" x="20" y="28">NGUỒN TỦ DDC</text><text class="k" x="340" y="158">BỘ ĐIỀU KHIỂN</text><text class="k" x="740" y="158">THIẾT BỊ HIỆN TRƯỜNG</text><text class="k" x="290" y="626">QUẢN LÝ</text><rect class="b" x="20" y="40" width="230" height="80"/><text class="t" x="34" y="66">Nguồn 230 VAC</text><text class="s" x="34" y="88">MCB 2P riêng cho tủ DDC</text><text class="s" x="34" y="109">Chống sét lan truyền</text><rect class="b" x="20" y="190" width="230" height="100"/><text class="t" x="34" y="216">Biến áp 230/24 VAC</text><text class="s" x="34" y="238">Cầu chì thứ cấp</text><text class="s" x="34" y="259">Cực G nối chung toàn tủ</text><text class="s" x="34" y="280">Cấp actuator và cuộn relay</text><rect class="b" x="20" y="360" width="230" height="80"/><text class="t" x="34" y="386">Nguồn 24 VDC</text><text class="s" x="34" y="408">Cấp vòng 4–20 mA 2 dây</text><text class="s" x="34" y="429">Âm DC nối về G</text><rect class="b" x="340" y="170" width="240" height="280"/><text class="t" x="354" y="196">DCM-8044-D</text><text class="s" x="354" y="218">+ IO-V6002 ở khe phải</text><text class="s" x="354" y="239">8 UI · 4 DO · 4 AO</text><text class="s" x="354" y="260">+ 6 UI · 2 DO</text><text class="s" x="354" y="281">Nguồn 24 VAC, dưới 10 W</text><text class="s" x="354" y="302">DO relay 24 VAC/DC 1 A</text><text class="s" x="354" y="323">AO 0–10 V hoặc 4–20 mA</text><text class="s" x="354" y="344">AO mA tải tối đa 800 Ω</text><text class="s" x="354" y="365">UI: NTC 10K, V, mA, DI</text><text class="s" x="354" y="386">Cổng Ethernet 10/100</text><rect class="b" x="740" y="170" width="200" height="60"/><text class="t" x="754" y="196">Cảm biến NTC 10K</text><text class="s" x="754" y="218">Nhiệt độ gió cấp, 2 dây</text><rect class="b" x="740" y="250" width="200" height="60"/><text class="t" x="754" y="276">Transmitter 4–20 mA</text><text class="s" x="754" y="298">Áp suất ống gió, 2 dây</text><rect class="b" x="740" y="330" width="200" height="60"/><text class="t" x="754" y="356">Actuator van 0–10 V</text><text class="s" x="754" y="378">24V, G, Y: 3 dây</text><rect class="b" x="740" y="410" width="200" height="60"/><text class="t" x="754" y="436">Relay trung gian</text><text class="s" x="754" y="458">Cuộn 24 VAC, đế cắm</text><rect class="b2" x="740" y="530" width="200" height="60"/><text class="t" x="754" y="556">MCC quạt AHU</text><text class="s" x="754" y="578">Tiếp điểm phụ báo chạy</text><rect class="b2" x="290" y="520" width="230" height="70"/><text class="t" x="304" y="546">DCM 9000 · Niagara 4</text><text class="s" x="304" y="568">Đồ họa, alarm, trend, lịch</text><rect class="bg" x="103" y="148" width="64" height="17"/><text class="p" x="135" y="160" text-anchor="middle">230 VAC</text><rect class="bg" x="267" y="233" width="56" height="17"/><text class="p" x="295" y="245" text-anchor="middle">24 VAC</text><rect class="bg" x="267" y="393" width="56" height="17"/><text class="p" x="295" y="405" text-anchor="middle">24 VDC</text><rect class="bg" x="622" y="193" width="76" height="17"/><text class="p" x="660" y="205" text-anchor="middle">UI1 · NTC</text><rect class="bg" x="610" y="273" width="100" height="17"/><text class="p" x="660" y="285" text-anchor="middle">UI2 · 4–20 mA</text><rect class="bg" x="614" y="353" width="92" height="17"/><text class="p" x="660" y="365" text-anchor="middle">AO1 · 0–10 V</text><rect class="bg" x="614" y="433" width="92" height="17"/><text class="p" x="660" y="445" text-anchor="middle">DO1 · 24 VAC</text><rect class="bg" x="808" y="493" width="64" height="17"/><text class="p" x="840" y="505" text-anchor="middle">230 VAC</text><rect class="bg" x="606" y="553" width="88" height="17"/><text class="p" x="650" y="565" text-anchor="middle">UI3 · DI khô</text><rect class="bg" x="382" y="478" width="76" height="17"/><text class="p" x="420" y="490" text-anchor="middle">BACnet/IP</text></svg></div><figcaption><span data-l="vi">SĐNL tủ DDC cho một AHU: biến áp 230/24 VAC và nguồn 24 VDC dùng chung cực G; DCM-8044-D đọc NTC, 4–20 mA và tiếp điểm khô, xuất 0–10 V cho van, đóng relay trung gian 24 VAC để chạy MCC; BACnet/IP lên DCM 9000.</span><span data-l="en">DDC panel schematic for one AHU: 230/24 VAC transformer and 24 VDC supply share one G reference; the DCM-8044-D reads NTC, 4–20 mA and dry contacts, drives the valve at 0–10 V and an interposing 24 VAC relay for the MCC; BACnet/IP up to the DCM 9000.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Bản vẽ BMS thường dừng ở sơ đồ mạng và point list. Phần tủ DDC được giao cho đội tủ điện tự làm theo thói quen, và lỗi chỉ lộ ra lúc chạy thử: van nước lạnh đứng ở 50% dù lệnh là 0%, giá trị nhiệt độ nhảy mỗi khi quạt khởi động, relay trên bo DDC cháy tiếp điểm sau vài tuần.</p><p>Ba lỗi đó có chung gốc: tủ không có sơ đồ nguồn và sơ đồ đấu dây rõ ràng. DCM-8044-D chỉ có 16 điểm IO, nên mỗi đầu cuối sai là một thiết bị chạy sai.</p></div><div data-l="en"><p>BMS drawings usually stop at the network riser and the point list. The DDC panel is left to the panel shop to build by habit, and the faults only show up at commissioning: a chilled water valve parked at 50% while the command is 0%, a temperature reading that jumps every time the fan starts, a relay on the DDC board with welded contacts after a few weeks.</p><p>All three share one root cause: the panel has no clear power and wiring schematic. A DCM-8044-D has only 16 IO points, so every wrong terminal is a device running wrong.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>Chia tủ thành 3 khối và vẽ từng khối trước khi gia công:</p><ul><li><strong>Khối nguồn:</strong> MCB 2P riêng, biến áp 230/24 VAC có cầu chì thứ cấp, nguồn 24 VDC cho các transmitter 4–20 mA. Cực G của 24 VAC và âm của 24 VDC nối về một thanh chung.</li><li><strong>Khối điều khiển:</strong> DCM-8044-D cộng IO-V6002 ở khe phải, cho 14 UI, 6 DO, 4 AO. Cổng Ethernet đi BACnet/IP lên DCM 9000 chạy Niagara 4.</li><li><strong>Khối giao tiếp hiện trường:</strong> hàng terminal đánh số theo point list, relay trung gian 24 VAC trên đế cắm cho mọi lệnh chạy/dừng sang MCC.</li></ul></div><div data-l="en"><p>Split the panel into 3 blocks and draw each one before fabrication:</p><ul><li><strong>Power block:</strong> a dedicated 2-pole MCB, a 230/24 VAC transformer with a secondary fuse, and a 24 VDC supply for the 4–20 mA transmitters. The 24 VAC G leg and the 24 VDC negative land on one common bar.</li><li><strong>Control block:</strong> DCM-8044-D plus an IO-V6002 in the right slot, giving 14 UI, 6 DO and 4 AO. The Ethernet port carries BACnet/IP up to a DCM 9000 running Niagara 4.</li><li><strong>Field interface block:</strong> a terminal row numbered to the point list, and plug-in 24 VAC interposing relays for every start/stop command to the MCC.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Nguồn 24 VAC và cực G:</strong> DCM-8044-D nhận 24 VAC +20/-15% hoặc 24 VDC ±5%, tiêu thụ dưới 10 W. Khi actuator van 0–10 V dùng chung biến áp với DDC, chân G của actuator phải trùng chân G của DDC, vì tín hiệu Y được đo so với G. Đảo hai dây nguồn ở actuator là nguyên nhân hay gặp nhất của van đứng sai vị trí. Chọn biến áp theo tổng VA của DDC, actuator và cuộn relay theo datasheet từng thiết bị, chừa dư cho dòng khởi động.</li><li><strong>DO không kéo tải trực tiếp:</strong> relay DO của DCM-8044-D là SPST NO 24 VAC/DC 1 A. Không đưa 230 VAC của mạch MCC vào đầu DO. DO đóng cuộn relay trung gian 24 VAC, tiếp điểm relay trung gian mới đi vào mạch khởi động MCC. Thay relay trên đế cắm mất vài phút, thay DDC thì phải nạp lại chương trình.</li><li><strong>UI:</strong> NTC 10K type 2/3 đi 2 dây thẳng vào UI. Transmitter 4–20 mA 2 dây lấy nguồn từ 24 VDC, dòng vòng đi vào UI cấu hình mA. Trạng thái chạy lấy từ tiếp điểm phụ khô của contactor, UI chuyển sang DI bằng jumper.</li><li><strong>AO:</strong> 0–10 V cho van và biến tần là cách thường dùng. Nếu đường dây dài hoặc nhiễu nhiều thì chuyển sang 4–20 mA, tổng trở tải không quá 800 Ω.</li><li><strong>Đi dây:</strong> cáp tín hiệu xoắn đôi có chống nhiễu, nối chống nhiễu một đầu tại tủ. Máng tín hiệu tách khỏi cáp 230 VAC trong tủ và ngoài hiện trường.</li></ul></div><div data-l="en"><ul><li><strong>24 VAC supply and the G leg:</strong> the DCM-8044-D takes 24 VAC +20/-15% or 24 VDC ±5% and draws under 10 W. When a 0–10 V valve actuator shares the transformer with the DDC, the actuator G must be the same leg as the DDC G, because the Y signal is measured against G. Swapping the two supply wires at the actuator is the most common cause of a valve sitting in the wrong position. Size the transformer on the total VA of DDC, actuators and relay coils from each datasheet, with headroom for inrush.</li><li><strong>DOs do not switch loads:</strong> the DCM-8044-D DO relays are SPST NO rated 24 VAC/DC 1 A. Never bring the 230 VAC MCC circuit onto a DO terminal. The DO energises a 24 VAC interposing relay coil, and that relay contact goes into the MCC start circuit. A plug-in relay is a few minutes to replace; a DDC means reloading the program.</li><li><strong>UIs:</strong> NTC 10K type 2/3 wires straight into a UI on 2 cores. A 2-wire 4–20 mA transmitter is powered from 24 VDC and its loop current returns into a UI set to mA. Run status comes from a dry auxiliary contact on the contactor, with the UI set to DI by jumper.</li><li><strong>AOs:</strong> 0–10 V is the usual choice for valves and VSDs. For long runs or noisy routes switch to 4–20 mA, with total loop load no more than 800 Ω.</li><li><strong>Cabling:</strong> twisted pair, screened, screen earthed at the panel end only. Keep signal trunking separate from 230 VAC cable, inside the panel and in the field.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Tủ AHU, PAU, bơm:</strong> một DCM-8044-D cộng IO-V6002 đủ cho một AHU nước lạnh có biến tần như bảng dưới. Cần nhiều DO hơn thì gắn thêm IO-0008-485 qua RS-485.</li><li><strong>Tủ dùng DCM-8446:</strong> cùng nguyên tắc nguồn và relay trung gian; DO relay của DCM-8446 là 30 VDC 1 A / 125 VAC 0.5 A, vẫn không kéo contactor trực tiếp.</li><li><strong>Hồ sơ nghiệm thu:</strong> nộp sơ đồ nguồn, sơ đồ terminal và point list cùng một bộ số hiệu. Thử point-to-point theo số terminal, không theo tên trong phần mềm.</li></ul></div><div data-l="en"><ul><li><strong>AHU, PAU and pump panels:</strong> one DCM-8044-D plus IO-V6002 covers a chilled water AHU with a VSD as in the table below. For more DOs, add an IO-0008-485 on RS-485.</li><li><strong>Panels built on DCM-8446:</strong> the same power and interposing relay rules apply; DCM-8446 DO relays are rated 30 VDC 1 A / 125 VAC 0.5 A and still should not drive a contactor directly.</li><li><strong>Handover documents:</strong> submit the power schematic, terminal schedule and point list under one numbering. Run point-to-point tests by terminal number, not by the name in the software.</li></ul></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Phân bổ IO tủ DDC cho một AHU nước lạnh có biến tần</span><span data-l="en">IO allocation for one chilled water AHU with VSD</span></h2><table><thead><tr><th>Đầu / Terminal</th><th>Tín hiệu / Signal</th><th>Loại / Type</th><th>Thiết bị / Device</th></tr></thead><tbody><tr><td>UI1</td><td>Nhiệt độ gió cấp / Supply air temp</td><td>NTC 10K</td><td>Cảm biến ống gió</td></tr><tr><td>UI2</td><td>Áp suất ống gió / Duct static pressure</td><td>4–20 mA</td><td>Transmitter, nguồn 24 VDC</td></tr><tr><td>UI3</td><td>Trạng thái quạt / Fan run status</td><td>DI khô</td><td>Tiếp điểm phụ contactor</td></tr><tr><td>UI4</td><td>Bẩn lọc / Filter alarm</td><td>DI khô</td><td>Công tắc chênh áp</td></tr><tr><td>UI5</td><td>Nhiệt độ gió hồi / Return air temp</td><td>NTC 10K</td><td>Cảm biến ống gió</td></tr><tr><td>UI6</td><td>Lỗi biến tần / VSD fault</td><td>DI khô</td><td>Relay lỗi biến tần</td></tr><tr><td>AO1</td><td>Van nước lạnh / CHW valve</td><td>0–10 V</td><td>Actuator 24 VAC</td></tr><tr><td>AO2</td><td>Tốc độ quạt / Fan speed</td><td>0–10 V</td><td>Biến tần</td></tr><tr><td>DO1</td><td>Chạy/dừng quạt / Fan start</td><td>Relay 24 VAC</td><td>Relay trung gian, MCC</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, DCM-8044/DCM-8044-D with IO Modules (2024) and Diamond Controls catalogue (2023)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
