<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Cấu hình DDC chuẩn: AHU, FCU, bơm | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Tổng hợp tuần: bốn tổ hợp Diamond Controls phủ gần hết thiết bị cơ điện của một tòa nhà, từ AHU VAV 20 điểm IO đến FCU phòng không cần DDC riêng. Mỗi cấu hình kèm số điểm dùng, số điểm dư và giao thức lên Niagara 4.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-22-cau-hinh-ddc-chuan-ahu-fcu-bom.html">
<meta property="og:type" content="article"><meta property="og:title" content="Cấu hình DDC chuẩn: AHU, FCU, bơm | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Tổng hợp tuần: bốn tổ hợp Diamond Controls phủ gần hết thiết bị cơ điện của một tòa nhà, từ AHU VAV 20 điểm IO đến FCU phòng không cần DDC riêng. Mỗi cấu hình kèm số điểm dùng, số điểm dư và giao thức lên Niagara 4."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-22-cau-hinh-ddc-chuan-ahu-fcu-bom.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Standard DDC configs: AHU, FCU, pumps", "inLanguage": ["vi", "en"], "datePublished": "2026-11-22", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-22-cau-hinh-ddc-chuan-ahu-fcu-bom.html", "keywords": "DDC, DCM-8044-D, DCM-8446, AHU, FCU, Bơm nước lạnh, Point list, Niagara 4"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Hỏi đáp &amp; tổng hợp</span><span data-l="en">BMS Mitsubishi · Q&amp;A and recap</span></div><h1><span data-l="vi">Cấu hình DDC chuẩn: AHU, FCU, bơm</span><span data-l="en">Standard DDC configs: AHU, FCU, pumps</span></h1><p class="lead"><span data-l="vi">Tổng hợp tuần: bốn tổ hợp Diamond Controls phủ gần hết thiết bị cơ điện của một tòa nhà, từ AHU VAV 20 điểm IO đến FCU phòng không cần DDC riêng. Mỗi cấu hình kèm số điểm dùng, số điểm dư và giao thức lên Niagara 4.</span><span data-l="en">Weekly recap: four Diamond Controls combinations cover most of the mechanical plant in a building, from a 20-point VAV AHU to room FCUs that need no dedicated DDC. Each configuration lists points used, spare points and the protocol up to Niagara 4.</span></p><div class="meta"><span data-l="vi">CHỦ NHẬT · 22/11/2026</span><span data-l="en">SUNDAY · 22 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>DDC</span><span>DCM-8044-D</span><span>DCM-8446</span><span>AHU</span><span>FCU</span><span>Bơm nước lạnh</span><span>Point list</span><span>Niagara 4</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1780198052033-d41b387e3230?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Thiết bị cơ điện với đường ống lớn trước tòa nhà kính" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/industrial-machinery-with-large-pipes-against-a-modern-glass-building-yK_1SeUSEVg" rel="noopener" target="_blank">Valyri Bosserman</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 640" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý cấu hình DDC chuẩn: DCM 9000 Niagara 4 nối BACnet/IP tới DCM-8044-D cho AHU, BACnet MS/TP tới DCM-8446 cho PAU, cụm bơm và FCU sảnh, RS-485 Modbus RTU tới thermostat FCU phòng; đấu cứng xuống thiết bị hiện trường" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><path class="ln" d="M380 130V165H120V230"/><path class="ln" d="M520 130V195"/><path class="ln" d="M360 195H840"/><path class="ln" d="M360 195V230M600 195V230M840 195V230"/><path class="ln" d="M640 85H740"/><path class="fw" d="M120 380V450"/><path class="fw" d="M360 380V450"/><path class="fw" d="M600 380V450"/><path class="fw" d="M840 380V450"/><text class="k" x="20" y="28">QUẢN LÝ</text><text class="k" x="20" y="150">BỘ ĐIỀU KHIỂN</text><text class="k" x="20" y="598">THIẾT BỊ HIỆN TRƯỜNG</text><rect class="b" x="320" y="40" width="320" height="90"/><text class="t" x="334" y="66">DCM 9000 · Niagara 4</text><text class="s" x="334" y="88">2 × RS-485, 2 × Ethernet Gigabit</text><text class="s" x="334" y="109">Đồ họa, alarm, trend, lịch, license</text><rect class="b2" x="740" y="40" width="200" height="90"/><text class="t" x="754" y="66">FCU phòng</text><text class="s" x="754" y="88">Thermostat mạng</text><text class="s" x="754" y="109">Không cần DDC riêng</text><rect class="b" x="20" y="230" width="200" height="150"/><text class="t" x="34" y="256">AHU VAV</text><text class="s" x="34" y="278">DCM-8044-D + IO-V6002</text><text class="s" x="34" y="299">14 UI · 6 DO · 4 AO</text><text class="s" x="34" y="320">Dùng 20 / 24 điểm</text><text class="s" x="34" y="341">2 quạt biến tần</text><rect class="b" x="260" y="230" width="200" height="150"/><text class="t" x="274" y="256">PAU gió tươi</text><text class="s" x="274" y="278">DCM-8446 + IO-6020</text><text class="s" x="274" y="299">14 UI · 4 DI · 6 DO · 6 AO</text><text class="s" x="274" y="320">Dùng 22 / 30 điểm</text><text class="s" x="274" y="341">1 quạt biến tần</text><rect class="b" x="500" y="230" width="200" height="150"/><text class="t" x="514" y="256">Cụm 3 bơm CHW</text><text class="s" x="514" y="278">DCM-8446 + IO-0800</text><text class="s" x="514" y="299">8 UI · 12 DI · 6 DO · 4 AO</text><text class="s" x="514" y="320">Dùng 18 / 30 điểm</text><text class="s" x="514" y="341">2 chạy, 1 dự phòng</text><rect class="b" x="740" y="230" width="200" height="150"/><text class="t" x="754" y="256">3 FCU sảnh</text><text class="s" x="754" y="278">DCM-8446 + IO-0008</text><text class="s" x="754" y="299">8 UI · 4 DI · 14 DO · 4 AO</text><text class="s" x="754" y="320">Dùng 18 / 30 điểm</text><text class="s" x="754" y="341">Quạt 3 cấp, van on/off</text><rect class="b2" x="20" y="450" width="200" height="120"/><text class="t" x="34" y="476">Hiện trường AHU</text><text class="s" x="34" y="498">SAT, RAT, MAT: NTC 10K</text><text class="s" x="34" y="519">Áp suất ống gió 4–20 mA</text><text class="s" x="34" y="540">Van CHW, damper 0–10 V</text><rect class="b2" x="260" y="450" width="200" height="120"/><text class="t" x="274" y="476">Hiện trường PAU</text><text class="s" x="274" y="498">Nhiệt, ẩm gió tươi, gió cấp</text><text class="s" x="274" y="519">ΔP lọc 0–10 V</text><text class="s" x="274" y="540">Van CHW, damper 0–10 V</text><rect class="b2" x="500" y="450" width="200" height="120"/><text class="t" x="514" y="476">Hiện trường bơm</text><text class="s" x="514" y="498">3 × chạy, lỗi, Auto/Man</text><text class="s" x="514" y="519">ΔP ống góp, T cấp, T hồi</text><text class="s" x="514" y="540">3 biến tần 0–10 V</text><rect class="b2" x="740" y="450" width="200" height="120"/><text class="t" x="754" y="476">Hiện trường FCU</text><text class="s" x="754" y="498">Nhiệt độ phòng NTC 10K</text><text class="s" x="754" y="519">Trạng thái quạt, DI khô</text><text class="s" x="754" y="540">Relay trung gian 24 VAC</text><rect class="bg" x="212.0" y="157" width="76" height="17"/><text class="p" x="250" y="169" text-anchor="middle">BACnet/IP</text><rect class="bg" x="635.0" y="187" width="170" height="17"/><text class="p" x="720" y="199" text-anchor="middle">BACnet MS/TP · RS-485 A</text><rect class="bg" x="655.0" y="77" width="70" height="17"/><text class="p" x="690" y="89" text-anchor="middle">RS-485 B</text><rect class="bg" x="42.0" y="407" width="156" height="17"/><text class="p" x="120" y="419" text-anchor="middle">Đấu cứng UI · AO · DO</text><rect class="bg" x="282.0" y="407" width="156" height="17"/><text class="p" x="360" y="419" text-anchor="middle">Đấu cứng UI · AO · DO</text><rect class="bg" x="531.0" y="407" width="138" height="17"/><text class="p" x="600" y="419" text-anchor="middle">DI khô · AO 0–10 V</text><rect class="bg" x="785.0" y="407" width="110" height="17"/><text class="p" x="840" y="419" text-anchor="middle">NTC · DO relay</text><text class="p" x="740" y="152">Modbus RTU hoặc BACnet MS/TP</text><text class="s" x="20" y="626">Dự phòng mỗi tủ: nên chừa tối thiểu 15% điểm IO, tính trên từng loại UI, DI, DO, AO</text></svg></div><figcaption><span data-l="vi">SĐNL cấu hình DDC chuẩn: DCM 9000 chạy Niagara 4 nối BACnet/IP tới DCM-8044-D của AHU, BACnet MS/TP tới các DCM-8446 của PAU, cụm bơm và FCU sảnh; cổng RS-485 thứ hai đi Modbus RTU hoặc MS/TP tới thermostat FCU phòng. Mọi tủ DDC đấu cứng xuống thiết bị hiện trường.</span><span data-l="en">Standard DDC configuration schematic: a DCM 9000 running Niagara 4 links over BACnet/IP to the AHU&#x27;s DCM-8044-D and over BACnet MS/TP to the DCM-8446 units for the PAU, pump set and lobby FCUs; the second RS-485 port runs Modbus RTU or MS/TP to room FCU thermostats. Every DDC panel is hard-wired to its field devices.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Khi bóc tách BMS, câu hỏi lặp lại nhiều nhất là: thiết bị này cần bộ điều khiển nào. Mỗi lần trả lời lại từ đầu thì mỗi tủ một kiểu, point list không thống nhất, và đến lúc nghiệm thu mới thấy tủ PAU thiếu DO, tủ bơm thừa AO.</p><p>Tuần này chúng tôi đã đi qua AHU VAV, PAU 30 điểm, cách tính số DDC cho tòa 15 tầng và sơ đồ đấu dây tủ. Bài này gom lại thành một bảng cấu hình chuẩn để dùng ngay khi lập BoM.</p></div><div data-l="en"><p>The question that comes up most when sizing a BMS is: which controller does this equipment need. Answering it from scratch each time gives a different panel every time, inconsistent point lists, and a PAU panel short of DO or a pump panel with idle AO found only at commissioning.</p><p>This week we covered the VAV AHU, the 30-point PAU, DDC sizing for a 15-storey tower and the panel wiring schematic. This post rolls them into one standard configuration table you can use straight away when building the BoM.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>Chuẩn hóa theo loại thiết bị, mỗi loại một tổ hợp cố định:</p><ul><li><strong>AHU VAV, 2 quạt biến tần:</strong> DCM-8044-D cộng IO-V6002 ở khe phải, 14 UI, 6 DO, 4 AO. Dùng 20 điểm, dư 4. Nối BACnet/IP thẳng lên DCM 9000.</li><li><strong>PAU 100% gió tươi:</strong> DCM-8446 cộng IO-6020, 14 UI, 4 DI, 6 DO, 6 AO. Dùng 22 trên 30 điểm. Nối BACnet MS/TP.</li><li><strong>Cụm 3 bơm nước lạnh biến tần:</strong> DCM-8446 cộng IO-0800, 8 UI, 12 DI, 6 DO, 4 AO. Dùng 18 trên 30 điểm.</li><li><strong>FCU sảnh, hành lang do BMS điều khiển trực tiếp:</strong> DCM-8446 cộng IO-0008 cho 3 FCU quạt 3 cấp, hoặc DCM-8446 cộng IO-6020 cho 3 FCU quạt EC và van tuyến tính.</li><li><strong>FCU phòng khách sạn, văn phòng:</strong> không dùng DDC riêng. Thermostat mạng đi Modbus RTU hoặc BACnet MS/TP vào cổng RS-485 thứ hai của DCM 9000.</li></ul></div><div data-l="en"><p>Standardise by equipment type, one fixed combination per type:</p><ul><li><strong>VAV AHU, 2 VSD fans:</strong> DCM-8044-D plus IO-V6002 in the right slot, 14 UI, 6 DO, 4 AO. 20 points used, 4 spare. BACnet/IP straight to the DCM 9000.</li><li><strong>100% outdoor air PAU:</strong> DCM-8446 plus IO-6020, 14 UI, 4 DI, 6 DO, 6 AO. 22 of 30 points used. BACnet MS/TP.</li><li><strong>Set of 3 VSD chilled water pumps:</strong> DCM-8446 plus IO-0800, 8 UI, 12 DI, 6 DO, 4 AO. 18 of 30 points used.</li><li><strong>Lobby and corridor FCUs controlled directly by the BMS:</strong> DCM-8446 plus IO-0008 for 3 three-speed FCUs, or DCM-8446 plus IO-6020 for 3 FCUs with EC fans and modulating valves.</li><li><strong>Hotel room and office FCUs:</strong> no dedicated DDC. Networked thermostats on Modbus RTU or BACnet MS/TP into the second RS-485 port of the DCM 9000.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Vì sao AHU dùng DCM-8044-D:</strong> AHU có nhiều vòng PID chạy cùng lúc (nhiệt độ gió cấp, áp suất ống gió, gió tươi). Đặt trên bộ điều khiển IP thì vòng điều khiển không phụ thuộc tốc độ bus MS/TP, và màn LCD của bản -D cho kỹ thuật viên xem giá trị ngay tại tủ. 8 UI của DCM-8044 nhận NTC 10K, 4–20 mA, 0–10 V hoặc DI khô bằng jumper, nên trạng thái quạt và báo bẩn lọc không tốn kênh DI riêng.</li><li><strong>Vì sao PAU, bơm, FCU dùng DCM-8446:</strong> 22 điểm gốc cộng một module 8 điểm cho đúng 30 điểm, và chọn module theo loại điểm thiếu: thiếu AO thì IO-6020, thiếu DI thì IO-0800, thiếu DO thì IO-0008. RS-485 chạy BACnet MS/TP đến 76.8 kbps.</li><li><strong>Cụm bơm:</strong> mỗi bơm cần 3 DI (chạy, lỗi, Auto/Man), 1 DO và 1 AO. Ba bơm là 9 DI, 3 DO, 3 AO, cộng 3 UI cho chênh áp ống góp và nhiệt độ cấp, hồi. IO-0800 đưa DI lên 12, đủ cho 3 bơm và còn 3 DI dư.</li><li><strong>FCU quạt 3 cấp:</strong> mỗi FCU cần 4 DO (3 cấp quạt và van on/off). DO của DCM-8446 là relay 30 VDC 1 A / 125 VAC 0.5 A, nên quạt 230 VAC phải qua relay trung gian 24 VAC như bài sơ đồ tủ hôm qua.</li><li><strong>Dự phòng:</strong> nên chừa tối thiểu 15% trên từng loại điểm, không chỉ trên tổng. Tủ dư 10 AO nhưng hết DO vẫn phải thêm module.</li></ul></div><div data-l="en"><ul><li><strong>Why the AHU gets a DCM-8044-D:</strong> an AHU runs several PID loops at once (supply air temperature, duct static, outdoor air). On an IP controller those loops do not depend on MS/TP bus speed, and the LCD on the -D version lets the technician read values at the panel. The 8 UI on the DCM-8044 take NTC 10K, 4–20 mA, 0–10 V or a dry contact by jumper, so fan status and filter alarm do not need dedicated DI channels.</li><li><strong>Why PAU, pumps and FCUs get a DCM-8446:</strong> 22 base points plus one 8-point module gives exactly 30, and the module is chosen by the point type you are short of: AO short, IO-6020; DI short, IO-0800; DO short, IO-0008. The RS-485 port runs BACnet MS/TP up to 76.8 kbps.</li><li><strong>Pump set:</strong> each pump needs 3 DI (run, fault, Auto/Man), 1 DO and 1 AO. Three pumps are 9 DI, 3 DO, 3 AO, plus 3 UI for header differential pressure and supply and return temperature. IO-0800 lifts DI to 12, enough for 3 pumps with 3 DI spare.</li><li><strong>Three-speed FCU:</strong> each FCU needs 4 DO (3 fan speeds and an on/off valve). The DCM-8446 DO is a 30 VDC 1 A / 125 VAC 0.5 A relay, so a 230 VAC fan goes through 24 VAC interposing relays as in yesterday's panel schematic.</li><li><strong>Spare capacity:</strong> keep at least 15% on each point type, not only on the total. A panel with 10 spare AO but no free DO still needs another module.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Bóc tách nhanh giai đoạn thiết kế cơ sở:</strong> đếm AHU, PAU, cụm bơm, FCU sảnh trên bản vẽ M&amp;E, nhân với bảng dưới là ra số DDC và module.</li><li><strong>Hồ sơ mời thầu:</strong> ghi cấu hình theo loại thiết bị và số điểm dư tối thiểu, để mọi nhà thầu chào trên cùng một mặt bằng kỹ thuật.</li><li><strong>Cấp phép Niagara:</strong> mỗi DDC, remote IO đặt trực tiếp trên bus và thermostat là một thiết bị trong Niagara. Đếm đủ để chọn đúng gói DCM-9025, 9100 hay 9200 theo số thiết bị và số điểm.</li><li><strong>Bơm cấp thoát nước chỉ giám sát:</strong> IO-0800-485 nhận 8 DI cách ly 3.7 kV, đủ cho 2 bơm (chạy, lỗi) và 2 phao bể, đặt trên bus MS/TP không cần DDC.</li></ul></div><div data-l="en"><ul><li><strong>Fast take-off at concept design:</strong> count AHUs, PAUs, pump sets and lobby FCUs on the M&amp;E drawings, apply the table below and you have the DDC and module count.</li><li><strong>Tender documents:</strong> specify the configuration per equipment type and the minimum spare points so every bidder prices the same technical baseline.</li><li><strong>Niagara licensing:</strong> every DDC, remote IO sitting directly on the bus and thermostat is a device in Niagara. Count them all to pick the right DCM-9025, 9100 or 9200 tier by devices and points.</li><li><strong>Monitor-only plumbing pumps:</strong> an IO-0800-485 takes 8 DI isolated at 3.7 kV, enough for 2 pumps (run, fault) and 2 tank floats, sitting on the MS/TP bus with no DDC.</li></ul></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Bảng cấu hình DDC chuẩn theo thiết bị</span><span data-l="en">Standard DDC configuration by equipment</span></h2><table><thead><tr><th>Thiết bị / Equipment</th><th>UI / DI / DO / AO dùng</th><th>Cấu hình / Configuration</th><th>Dùng / Used</th></tr></thead><tbody><tr><td>AHU VAV, 2 quạt biến tần / VAV AHU, 2 VSD fans</td><td>13 / 0 / 3 / 4</td><td>DCM-8044-D + IO-V6002</td><td>20 / 24</td></tr><tr><td>PAU 100% gió tươi / 100% OA PAU</td><td>12 / 4 / 3 / 3</td><td>DCM-8446 + IO-6020</td><td>22 / 30</td></tr><tr><td>3 bơm nước lạnh biến tần / 3 VSD CHW pumps</td><td>3 / 9 / 3 / 3</td><td>DCM-8446 + IO-0800</td><td>18 / 30</td></tr><tr><td>3 FCU quạt 3 cấp / 3 three-speed FCUs</td><td>3 / 3 / 12 / 0</td><td>DCM-8446 + IO-0008</td><td>18 / 30</td></tr><tr><td>3 FCU quạt EC, van tuyến tính / 3 EC-fan FCUs, modulating valve</td><td>3 / 3 / 3 / 6</td><td>DCM-8446 + IO-6020</td><td>15 / 30</td></tr><tr><td>2 bơm thoát nước + 2 phao / 2 drainage pumps + 2 floats</td><td>0 / 6 / 0 / 0</td><td>IO-0800-485</td><td>6 / 8</td></tr><tr><td>FCU phòng / Room FCUs</td><td>Mạng / Network</td><td>Thermostat → DCM 9000 RS-485</td><td>-</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, DCM-8044/DCM-8044-D with IO Modules (2024) and Diamond Controls catalogue (2023)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
