<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BMS văn phòng hạng B 20.000 m² | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Tòa văn phòng cho thuê 20.000 m² có 34 đồng hồ điện theo tầng thì license Niagara chạm trần theo số thiết bị, không phải số điểm. Bài này đưa ra cấu hình DCM-9100 với hai trục Modbus RTU cho đồng hồ và cách đếm để chọn đúng bậc license.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-23-bms-van-phong-hang-b-20000-m2-dcm-9100.html">
<meta property="og:type" content="article"><meta property="og:title" content="BMS văn phòng hạng B 20.000 m² | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Tòa văn phòng cho thuê 20.000 m² có 34 đồng hồ điện theo tầng thì license Niagara chạm trần theo số thiết bị, không phải số điểm. Bài này đưa ra cấu hình DCM-9100 với hai trục Modbus RTU cho đồng hồ và cách đếm để chọn đúng bậc license."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-23-bms-van-phong-hang-b-20000-m2-dcm-9100.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "BMS for a 20,000 m² Grade B office", "inLanguage": ["vi", "en"], "datePublished": "2026-11-23", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-23-bms-van-phong-hang-b-20000-m2-dcm-9100.html", "keywords": "BMS, Văn phòng hạng B, Niagara 4, Diamond Controls, DCM-9100, DCM-8044-D, Modbus RTU, Đo đếm năng lượng"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Giải pháp theo phân khúc</span><span data-l="en">BMS Mitsubishi · Solutions by segment</span></div><h1><span data-l="vi">BMS văn phòng hạng B 20.000 m²</span><span data-l="en">BMS for a 20,000 m² Grade B office</span></h1><p class="lead"><span data-l="vi">Tòa văn phòng cho thuê 20.000 m² có 34 đồng hồ điện theo tầng thì license Niagara chạm trần theo số thiết bị, không phải số điểm. Bài này đưa ra cấu hình DCM-9100 với hai trục Modbus RTU cho đồng hồ và cách đếm để chọn đúng bậc license.</span><span data-l="en">A 20,000 m² lettable office with 34 floor energy meters hits its Niagara licence ceiling on device count, not point count. This post sets out a DCM-9100 design with two Modbus RTU meter trunks and how to count so the licence tier is right the first time.</span></p><div class="meta"><span data-l="vi">THỨ HAI · 23/11/2026</span><span data-l="en">MONDAY · 23 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>BMS</span><span>Văn phòng hạng B</span><span>Niagara 4</span><span>Diamond Controls</span><span>DCM-9100</span><span>DCM-8044-D</span><span>Modbus RTU</span><span>Đo đếm năng lượng</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1537806528894-fab651b81f42?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Tòa văn phòng nhìn từ dưới lên vào ban đêm" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/low-angle-photography-of-building-6r0V06mhODA" rel="noopener" target="_blank">Michal Soukup</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 690" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý BMS văn phòng hạng B 20.000 m² với DCM-9100 Niagara 4 và đồng hồ điện theo tầng" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><text class="k" x="20" y="28">MANAGEMENT LEVEL</text><rect class="b" x="20" y="44" width="520" height="96"/><text class="t" x="34" y="72">Niagara 4 web UI and energy reports</text><text class="s" x="34" y="96">Floor graphics, AHU schedules, alarms, trends</text><text class="s" x="34" y="118">15-minute kWh logs, monthly report per floor</text><rect class="b2" x="640" y="44" width="300" height="96"/><text class="t" x="654" y="72">Building engineer</text><text class="s" x="654" y="96">Workbench over VPN</text><text class="s" x="654" y="118">kWh export per tenant (CSV)</text><path class="ln" d="M540 92H640"/><rect class="bg" x="548" y="72" width="84" height="16"/><text class="p" x="552" y="84">Fox TLS</text><path class="ln" d="M240 140V230"/><rect class="bg" x="248" y="168" width="60" height="16"/><text class="p" x="252" y="180">HTTPS</text><text class="k" x="20" y="214">AUTOMATION LEVEL</text><rect class="b" x="20" y="230" width="460" height="100"/><text class="t" x="34" y="258">DCM-9100 · Niagara 4.13+</text><text class="s" x="34" y="282">Licence: 100 devices, 5,000 points</text><text class="s" x="34" y="304">2 × isolated RS-485, 2 × Gigabit Ethernet</text><rect class="b2" x="600" y="230" width="340" height="100"/><text class="t" x="614" y="258">IO-R-34 × 2, local IO</text><text class="s" x="614" y="282">Each: 16 UI, 10 relay DO, 8 AO</text><text class="s" x="614" y="304">Car park fans, domestic water pumps</text><path class="ln" d="M480 280H600"/><rect class="bg" x="506" y="260" width="64" height="16"/><text class="p" x="510" y="272">IO bus</text><text class="k" x="20" y="396">FIELD LEVEL</text><path class="ln" d="M200 330V370M126 370H362M126 370V410M362 370V410"/><path class="ln" d="M400 330V392H598V410"/><path class="ln" d="M460 330V352H834V410"/><rect class="bg" x="208" y="346" width="132" height="16"/><text class="p" x="212" y="358">BACnet/IP · Ethernet</text><rect class="bg" x="470" y="384" width="134" height="16"/><text class="p" x="474" y="396">Modbus RTU · port 1</text><rect class="bg" x="640" y="344" width="134" height="16"/><text class="p" x="644" y="356">Modbus RTU · port 2</text><rect class="b" x="20" y="410" width="212" height="100"/><text class="t" x="34" y="438">Floor AHU × 15</text><text class="s" x="34" y="462">DCM-8044-D on each floor</text><text class="s" x="34" y="484">16 points: 8 UI, 4 DO, 4 AO</text><rect class="b" x="256" y="410" width="212" height="100"/><text class="t" x="270" y="438">Chiller plant</text><text class="s" x="270" y="462">3 chillers on BACnet/IP</text><text class="s" x="270" y="484">3 × DCM-8044 + IO-V6002</text><rect class="b" x="492" y="410" width="212" height="100"/><text class="t" x="506" y="438">Meters, trunk A</text><text class="s" x="506" y="462">Floors 1–8 + MSB: 20 meters</text><text class="s" x="506" y="484">Riser cable, end-of-line 120 Ω</text><rect class="b" x="728" y="410" width="212" height="100"/><text class="t" x="742" y="438">Meters, trunk B</text><text class="s" x="742" y="462">Floors 9–15: 14 meters</text><text class="s" x="742" y="484">kWh, kW, V, I, PF per meter</text><text class="k" x="20" y="566">LICENCE SIZING: WHY DCM-9100</text><rect class="b2" x="20" y="582" width="920" height="88"/><text class="s" x="36" y="614">Network devices: 57</text><text class="s" x="340" y="614">Points: about 782</text><text class="s" x="660" y="614">34 meters count as 34 devices</text><text class="s" x="36" y="644">DCM-9025: 25 devices, too few</text><text class="s" x="340" y="644">DCM-9100: 100 devices, 5,000 points</text><text class="s" x="660" y="644">Headroom: 43 devices</text></svg></div><figcaption><span data-l="vi">SĐNL BMS văn phòng hạng B 20.000 m²: DCM-9100 chạy Niagara 4, nối AHU tầng (DCM-8044-D), chiller và bộ điều khiển phòng máy qua BACnet/IP; 34 đồng hồ điện chia trên 2 cổng RS-485 Modbus RTU; quạt hầm và bơm qua 2 IO-R-34. Dưới cùng là phép đếm license.</span><span data-l="en">BMS schematic for a 20,000 m² Grade B office: a DCM-9100 runs Niagara 4 and reaches floor AHUs (DCM-8044-D), chillers and plant controllers over BACnet/IP; 34 energy meters split across 2 RS-485 Modbus RTU ports; car park fans and pumps through 2 IO-R-34 modules. Bottom: the licence count.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Văn phòng hạng B khoảng 20.000 m² thường có 12 đến 18 tầng cho thuê, nhiều khách thuê trên một sàn, chiller nước lạnh và AHU theo tầng. Ban quản lý cần hai thứ: vận hành điều hòa theo giờ làm việc của từng tầng, và tách được điện năng theo tầng hoặc theo khách thuê mỗi tháng.</p><p>Lỗi hay gặp ở giai đoạn thiết kế là chọn bộ điều khiển Niagara theo số điểm. Tính theo điểm, tòa này chỉ khoảng <strong>782 điểm</strong>, nằm trong bậc DCM-9025 (1.250 điểm). Nhưng license Diamond Controls giới hạn cả số thiết bị, và đồng hồ điện Modbus là thiết bị mạng. <strong>34 đồng hồ</strong> đã vượt giới hạn <strong>25 thiết bị</strong> của DCM-9025 trước khi tính AHU hay chiller. Phát hiện ở giai đoạn chạy thử thì phải đổi license giữa chừng.</p></div><div data-l="en"><p>A Grade B office of about 20,000 m² usually has 12 to 18 lettable floors, several tenants per floor, a chilled water plant and one AHU per floor. The building manager needs two things: air conditioning that follows each floor's working hours, and energy split by floor or tenant every month.</p><p>A common design mistake is sizing the Niagara controller by point count. By points, this building has only about <strong>782 points</strong>, inside the DCM-9025 tier (1,250 points). But Diamond Controls licences also cap the device count, and every Modbus energy meter is a network device. <strong>34 meters</strong> already exceed the <strong>25-device</strong> limit of a DCM-9025 before a single AHU or chiller is counted. Found during commissioning, that means a licence change mid-project.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp: DCM-9100 và hai trục đồng hồ</span><span data-l="en">Solution: DCM-9100 and two meter trunks</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Một DCM-9100 chạy Niagara 4.13+:</strong> 100 thiết bị, 5.000 điểm. Ví dụ giả định trong bảng dưới dùng 57 thiết bị, còn 43 thiết bị dự phòng khi khách thuê chia nhỏ sàn và cần thêm đồng hồ.</li><li><strong>Mạng BACnet/IP cho AHU và chiller:</strong> mỗi tầng một DCM-8044-D (16 điểm, có LCD tại tủ), 3 chiller vào qua card BACnet/IP, phòng máy dùng 3 DCM-8044 kèm module IO-V6002 cho bơm, tháp giải nhiệt và van.</li><li><strong>Hai trục RS-485 Modbus RTU cho đồng hồ:</strong> DCM 9000 có sẵn 2 cổng RS-485 cách ly. Trục A cho tầng 1 đến 8 và tủ MSB (20 đồng hồ), trục B cho tầng 9 đến 15 (14 đồng hồ). Mỗi tầng 2 đồng hồ: điều hòa và điện chiếu sáng, ổ cắm.</li><li><strong>IO tại chỗ cho phụ tải hầm:</strong> 2 module IO-R-34 (mỗi module 16 UI, 10 DO relay, 8 AO) cho quạt hút hầm xe và bơm nước sinh hoạt, không cần DDC riêng.</li></ul></div><div data-l="en"><ul><li><strong>One DCM-9100 running Niagara 4.13+:</strong> 100 devices, 5,000 points. The hypothetical example in the table below uses 57 devices, leaving 43 spare for when tenants split floors and need more meters.</li><li><strong>BACnet/IP network for AHUs and chillers:</strong> one DCM-8044-D per floor (16 points, LCD at the panel), 3 chillers through BACnet/IP cards, and 3 DCM-8044 with IO-V6002 modules in the plant room for pumps, cooling towers and valves.</li><li><strong>Two RS-485 Modbus RTU trunks for meters:</strong> the DCM 9000 has 2 isolated RS-485 ports built in. Trunk A serves floors 1 to 8 plus the MSB (20 meters), trunk B floors 9 to 15 (14 meters). Each floor gets 2 meters: air conditioning, and lighting plus small power.</li><li><strong>Local IO for basement loads:</strong> 2 IO-R-34 modules (each 16 UI, 10 relay DO, 8 AO) handle car park exhaust fans and domestic water pumps without a separate DDC.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ol><li><strong>Đếm thiết bị trước, đếm điểm sau.</strong> Các bậc license: DCM-9025 (25/1.250), DCM-9100 (100/5.000), DCM-9200 (200/10.000). Với tòa nhiều đồng hồ, số thiết bị chạm trần trước số điểm. Phương án khác là DCM-9025 cộng gói nâng cấp DEVICE-50 (75 thiết bị); cả hai đều không phải thay phần cứng.</li><li><strong>Giới hạn tải RS-485.</strong> Chuẩn RS-485 cho 32 tải đơn vị trên một đoạn mạng không có repeater. Chia 20 và 14 đồng hồ trên 2 trục giữ mỗi trục dưới ngưỡng này và một trục lỗi không làm mất số liệu cả tòa. Đi dây trục đứng theo kiểu nối tiếp (daisy chain), điện trở cuối đường 120 Ω ở đồng hồ xa nhất, không rẽ nhánh hình sao.</li><li><strong>Khi cần thêm cổng.</strong> Nếu khách thuê chia sàn làm số đồng hồ tăng, DCM 9000 nhận module NPB-8000-2X-485 (tối đa 2 module, mỗi module 2 cổng RS-485) thay vì kéo dài trục hiện có.</li><li><strong>Ghi kWh theo chu kỳ 15 phút.</strong> Niagara lưu lịch sử kWh tích lũy của từng đồng hồ, báo cáo tháng lấy hiệu số đầu kỳ và cuối kỳ. Đọc thanh ghi kWh tích lũy, không cộng dồn từ kW, để mất kết nối vài giờ không làm sai số liệu tháng.</li><li><strong>Lịch AHU theo tầng.</strong> Mỗi DCM-8044-D nhận lịch riêng từ Niagara, khách thuê làm ngoài giờ thì bật thêm cho đúng tầng đó, và điện năng ngoài giờ hiện ngay trên đồng hồ điều hòa của tầng.</li></ol></div><div data-l="en"><ol><li><strong>Count devices first, points second.</strong> Licence tiers: DCM-9025 (25/1,250), DCM-9100 (100/5,000), DCM-9200 (200/10,000). In a meter-heavy building the device count hits the ceiling before the point count. The alternative is a DCM-9025 plus a DEVICE-50 upgrade (75 devices); neither needs new hardware.</li><li><strong>RS-485 load limit.</strong> The RS-485 standard allows 32 unit loads per segment without a repeater. Splitting 20 and 14 meters over 2 trunks keeps each well under that, and one faulty trunk does not take out the whole building's data. Run the riser as a daisy chain with a 120 Ω end-of-line resistor at the farthest meter, no star branches.</li><li><strong>When more ports are needed.</strong> If tenant splits push the meter count up, the DCM 9000 takes NPB-8000-2X-485 modules (up to 2, each with 2 RS-485 ports) instead of stretching the existing trunks.</li><li><strong>Log kWh every 15 minutes.</strong> Niagara stores each meter's cumulative kWh history; the monthly report takes the difference between period start and end. Read the cumulative kWh register rather than integrating kW, so a few hours of lost comms do not corrupt the monthly figure.</li><li><strong>AHU schedules per floor.</strong> Each DCM-8044-D gets its own schedule from Niagara. A tenant working late switches on their floor only, and the after-hours energy shows up directly on that floor's AC meter.</li></ol></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p><strong>Văn phòng cho thuê 15.000 đến 30.000 m²:</strong> chiller và AHU theo tầng, nhiều khách thuê, cần báo cáo điện tháng. <strong>Tòa hỗn hợp văn phòng và thương mại:</strong> khối đế dùng thêm trục RS-485 riêng cho đồng hồ từng gian hàng. <strong>Cải tạo tòa cũ:</strong> giữ chiller, thay bộ điều khiển AHU bằng DCM-8044-D và lắp đồng hồ Modbus theo tầng, đáp ứng yêu cầu đo đếm của Luật 77/2025/QH15 với cơ sở sử dụng năng lượng trọng điểm. <strong>Tòa thiết kế theo QCVN 09:2017/BXD:</strong> số liệu theo tầng và theo hệ thống là đầu vào cho kiểm toán năng lượng.</p></div><div data-l="en"><p><strong>Lettable offices of 15,000 to 30,000 m²:</strong> chillers and per-floor AHUs, many tenants, monthly energy reports. <strong>Mixed office and retail:</strong> the podium gets its own RS-485 trunk for shop meters. <strong>Retrofits:</strong> keep the chillers, replace AHU controls with DCM-8044-D and add Modbus meters per floor, meeting the metering duty that Law 77/2025/QH15 places on designated energy users. <strong>Buildings designed to QCVN 09:2017/BXD:</strong> data by floor and by system feeds the energy audit.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Ví dụ giả định: văn phòng hạng B 15 tầng, khoảng 20.000 m²</span><span data-l="en">Hypothetical example: 15-floor Grade B office, about 20,000 m²</span></h2><table><thead><tr><th>Hệ thống / System</th><th>Thiết bị / Device</th><th>Giao thức / Protocol</th><th>Thiết bị mạng / Devices</th><th>Điểm / Points</th></tr></thead><tbody><tr><td>AHU tầng / Floor AHU × 15</td><td>DCM-8044-D × 15</td><td>BACnet/IP</td><td>15</td><td>240</td></tr><tr><td>Chiller × 3</td><td>Card BACnet / BACnet card</td><td>BACnet/IP</td><td>3</td><td>90</td></tr><tr><td>Bơm, tháp, van / Pumps, towers, valves</td><td>DCM-8044 + IO-V6002 × 3</td><td>BACnet/IP</td><td>3</td><td>72</td></tr><tr><td>Đồng hồ tầng và MSB / Floor and MSB meters × 34</td><td>Đồng hồ đa năng / Multifunction meter</td><td>Modbus RTU, 2 trục / trunks</td><td>34</td><td>272</td></tr><tr><td>Thang máy, báo cháy / Lifts, fire alarm</td><td>Gateway BACnet × 2</td><td>BACnet/IP</td><td>2</td><td>40</td></tr><tr><td>Quạt hầm, bơm sinh hoạt / Car park fans, pumps</td><td>IO-R-34 × 2</td><td>Nối cứng / Hard-wired</td><td>–</td><td>68</td></tr><tr><td>Tổng / Total</td><td>DCM-9100 (100 / 5.000)</td><td></td><td>57</td><td>782</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li><li><a href="https://english.luatvietnam.vn/cong-nghiep/law-on-economical-and-efficient-use-of-energy-revised-no-77-2025-qh15-404895-d1.html" rel="noopener" target="_blank">LuatVietnam, Law on Economical and Efficient Use of Energy revised, No. 77/2025/QH15</a></li><li>QCVN 09:2017/BXD, Quy chuẩn kỹ thuật quốc gia về các công trình xây dựng sử dụng năng lượng hiệu quả</li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
