<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Diamond Controls và Desigo CC | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Khách sạn cần một BMS gom chiller, AHU, VRF, thang máy, GRMS phòng nghỉ và đồng hồ điện về một màn hình. Diamond Controls đi đường Niagara 4 mở, Siemens Desigo CC đi đường hệ sinh thái Desigo với PXC và ABT Site; bài này so hai kiến trúc theo giao thức, IO và cách tích hợp.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-25-diamond-controls-va-siemens-desigo-cc-khach-san.html">
<meta property="og:type" content="article"><meta property="og:title" content="Diamond Controls và Desigo CC | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Khách sạn cần một BMS gom chiller, AHU, VRF, thang máy, GRMS phòng nghỉ và đồng hồ điện về một màn hình. Diamond Controls đi đường Niagara 4 mở, Siemens Desigo CC đi đường hệ sinh thái Desigo với PXC và ABT Site; bài này so hai kiến trúc theo giao thức, IO và cách tích hợp."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-25-diamond-controls-va-siemens-desigo-cc-khach-san.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Diamond Controls versus Desigo CC for hotels", "inLanguage": ["vi", "en"], "datePublished": "2026-11-25", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-25-diamond-controls-va-siemens-desigo-cc-khach-san.html", "keywords": "Diamond Controls, Desigo CC, Siemens PXC, Niagara 4, BMS khách sạn, BACnet, GRMS, So sánh BMS"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · So sánh kỹ thuật &amp; giải pháp</span><span data-l="en">BMS Mitsubishi · Technical comparison</span></div><h1><span data-l="vi">Diamond Controls và Desigo CC</span><span data-l="en">Diamond Controls versus Desigo CC for hotels</span></h1><p class="lead"><span data-l="vi">Khách sạn cần một BMS gom chiller, AHU, VRF, thang máy, GRMS phòng nghỉ và đồng hồ điện về một màn hình. Diamond Controls đi đường Niagara 4 mở, Siemens Desigo CC đi đường hệ sinh thái Desigo với PXC và ABT Site; bài này so hai kiến trúc theo giao thức, IO và cách tích hợp.</span><span data-l="en">A hotel needs one BMS that brings the chillers, AHUs, VRF, lifts, guest room management and energy meters onto one screen. Diamond Controls takes the open Niagara 4 route, Siemens Desigo CC takes the Desigo ecosystem route with PXC and ABT Site; this post compares the two by protocol, IO and integration method.</span></p><div class="meta"><span data-l="vi">THỨ TƯ · 25/11/2026</span><span data-l="en">WEDNESDAY · 25 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Diamond Controls</span><span>Desigo CC</span><span>Siemens PXC</span><span>Niagara 4</span><span>BMS khách sạn</span><span>BACnet</span><span>GRMS</span><span>So sánh BMS</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1504652517000-ae1068478c59?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Biển hiệu khách sạn sáng đèn trên mặt tiền tòa nhà ban đêm" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/turned-on-hotel-led-signage-bpGQjjhtfZs" rel="noopener" target="_blank">Ph B</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 700" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ so sánh Mitsubishi Electric Diamond Controls và Siemens Desigo CC cho khách sạn: tầng quản lý, controller, DDC hiện trường và hệ thống khách sạn" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><path class="ln" d="M240 140V230"/><path class="ln" d="M720 140V230"/><path class="ln" d="M240 340V410"/><path class="ln" d="M720 340V410"/><path class="fw" d="M240 520V570"/><path class="fw" d="M720 520V570"/><text class="k" x="20" y="28">MITSUBISHI ELECTRIC · DIAMOND CONTROLS</text><text class="k" x="500" y="28">SIEMENS · DESIGO</text><rect class="b" x="20" y="40" width="440" height="100"/><text class="t" x="36" y="68">Quản lý: Niagara 4 + ICONICS GENESIS</text><text class="s" x="36" y="92">Đồ họa, lịch, báo động, trend chạy trong station</text><text class="s" x="36" y="114">GENESIS: năng lượng, báo động, FDD, báo cáo carbon</text><rect class="b" x="500" y="40" width="440" height="100"/><text class="t" x="516" y="68">Quản lý: Desigo CC</text><text class="s" x="516" y="92">BACnet/IP (EDE), Modbus TCP, OPC DA/UA, SNMP</text><text class="s" x="516" y="114">REST web service; spec V8 thêm BACnet/SC, KNX</text><rect class="bg" x="246" y="178" width="145" height="16"/><text class="p" x="250" y="190">BACnet/IP · Fox TLS</text><rect class="bg" x="726" y="178" width="159" height="16"/><text class="p" x="730" y="190">BACnet/IP · BACnet/SC</text><rect class="b" x="20" y="230" width="440" height="110"/><text class="t" x="36" y="258">Controller: DCM 9000 · Niagara 4.13+</text><text class="s" x="36" y="282">2 × GbE, 2 × RS-485 cách ly, tối đa 4 module NPB</text><text class="s" x="36" y="304">Toàn bộ driver Tridium kèm licence 9005 đến 9200</text><text class="s" x="36" y="326">DCM-9025: 25 thiết bị, 1.250 điểm</text><rect class="b" x="500" y="230" width="440" height="110"/><text class="t" x="516" y="258">Automation station: Desigo PXC</text><text class="s" x="516" y="282">System controller cho PXC3/4/5/7 và DXR</text><text class="s" x="516" y="304">BACnet/IP, BACnet/SC, MS/TP; Modbus RTU/TCP</text><text class="s" x="516" y="326">KNX PL-Link, M-Bus; lập trình ABT Site</text><rect class="bg" x="246" y="368" width="188" height="16"/><text class="p" x="250" y="380">BACnet MS/TP · Modbus RTU</text><rect class="bg" x="726" y="368" width="181" height="16"/><text class="p" x="730" y="380">BACnet MS/TP · BACnet/IP</text><rect class="b2" x="20" y="410" width="440" height="110"/><text class="t" x="36" y="438">DDC: DCM-8446, DCM-8044-D, remote IO</text><text class="s" x="36" y="462">8446: 22 điểm RS-485; 8044-D: 16 điểm BACnet IP</text><text class="s" x="36" y="484">GW-112: BACnet router tới 32 thiết bị</text><text class="s" x="36" y="506">Lập trình APM ngay trong Niagara 4</text><rect class="b2" x="500" y="410" width="440" height="110"/><text class="t" x="516" y="438">DDC: PXC3/4/5/7, DXR</text><text class="s" x="516" y="462">Nối về PXC system controller qua BACnet</text><text class="s" x="516" y="484">Phòng khách sạn: Interel tích hợp Desigo CC</text><text class="s" x="516" y="506">Lập trình: ABT Site, function chart đồ họa</text><rect class="bg" x="246" y="538" width="210" height="16"/><text class="p" x="250" y="550">Hard-wired · Modbus · BACnet</text><rect class="bg" x="726" y="538" width="210" height="16"/><text class="p" x="730" y="550">Hard-wired · Modbus · BACnet</text><rect class="b2" x="20" y="570" width="920" height="70"/><text class="t" x="36" y="598">Hệ thống khách sạn / Hotel systems</text><text class="s" x="36" y="622">Chiller, AHU, FCU khu công cộng, VRF, thang máy, GRMS phòng nghỉ, đồng hồ điện Modbus</text><text class="s" x="20" y="670">Cùng phục vụ một khách sạn; khác nhau ở độ mở tầng quản lý, công cụ lập trình và thiết bị cùng hãng.</text><text class="s" x="20" y="692">Same hotel, different openness at the management layer, tools and own-brand equipment. Source: vendor documents.</text></svg></div><figcaption><span data-l="vi">SĐNL so sánh cho khách sạn: Niagara 4 + DCM 9000 + DCM-8446/8044-D bên trái, Desigo CC + PXC + DXR bên phải, cùng nối xuống các hệ thống của khách sạn.</span><span data-l="en">Hotel comparison schematic: Niagara 4 + DCM 9000 + DCM-8446/8044-D on the left, Desigo CC + PXC + DXR on the right, both reaching the same hotel systems.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Một khách sạn 4 đến 5 sao có ít nhất 6 hệ thống cần đưa về BMS: chiller plant, AHU và FCU khu công cộng, VRF, thang máy, GRMS phòng nghỉ và đồng hồ điện. Mỗi hệ thống đến từ một nhà thầu khác, nói một giao thức khác.</p><p>Hồ sơ thiết kế thường để ngỏ hãng BMS, và chủ đầu tư nhận hai phương án: Mitsubishi Electric Diamond Controls và Siemens Desigo CC. Cả hai đều chạy BACnet, cả hai đều làm được khách sạn. Câu hỏi đúng không phải hãng nào tốt hơn mà là kiến trúc nào khớp với danh sách thiết bị của tòa nhà và đội vận hành sau bàn giao.</p></div><div data-l="en"><p>A 4 to 5 star hotel has at least 6 systems to bring into the BMS: the chiller plant, AHUs and public-area FCUs, VRF, lifts, guest room management (GRMS) and energy meters. Each comes from a different contractor and speaks a different protocol.</p><p>Design documents often leave the BMS brand open, and the owner gets two offers: Mitsubishi Electric Diamond Controls and Siemens Desigo CC. Both speak BACnet, both can run a hotel. The right question is not which brand is better but which architecture fits the building's equipment list and the operations team after handover.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>So theo ba tầng, từ trên xuống:</p><ul><li><strong>Tầng quản lý:</strong> Diamond Controls dùng Niagara 4 (station trên DCM 9000 hoặc Supervisor), thêm ICONICS GENESIS khi cần quản lý năng lượng, FDD và báo cáo carbon. Desigo CC theo tài liệu Siemens V6.3 kết nối BACnet/IP (tự dò hoặc nhập file EDE), có driver Modbus TCP gốc, OPC DA client/server, OPC UA qua wrapper, SNMP Manager và REST web service.</li><li><strong>Tầng controller:</strong> DCM 9000 có 2 cổng GbE, 2 cổng RS-485 cách ly, kèm toàn bộ driver Tridium trên licence DCM-9005 đến 9200. Desigo PXC là system controller cho PXC3/4/5/7 và DXR qua BACnet/IP, BACnet/SC hoặc MS/TP, tích hợp Modbus RTU/TCP, KNX PL-Link và M-Bus.</li><li><strong>Tầng DDC:</strong> DCM-8446 (22 điểm, RS-485) và DCM-8044-D (16 điểm, BACnet IP) so với dòng PXC và DXR, lập trình bằng ABT Site với function chart đồ họa.</li></ul></div><div data-l="en"><p>Compare in three layers, top down:</p><ul><li><strong>Management:</strong> Diamond Controls uses Niagara 4 (a station on the DCM 9000 or a Supervisor), plus ICONICS GENESIS when energy management, FDD and carbon reporting are needed. Per Siemens V6.3 documentation, Desigo CC connects over BACnet/IP (auto-discovery or EDE import), with a native Modbus TCP driver, OPC DA client/server, OPC UA through a wrapper, an SNMP Manager and REST web services.</li><li><strong>Controller:</strong> the DCM 9000 has 2 GbE ports, 2 isolated RS-485 ports and every Tridium driver on the DCM-9005 to 9200 licences. The Desigo PXC acts as system controller for PXC3/4/5/7 and DXR over BACnet/IP, BACnet/SC or MS/TP, and integrates Modbus RTU/TCP, KNX PL-Link and M-Bus.</li><li><strong>DDC:</strong> DCM-8446 (22 points, RS-485) and DCM-8044-D (16 points, BACnet IP) against the PXC and DXR range, programmed in ABT Site with graphical function charts.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><p><strong>GRMS phòng nghỉ.</strong> Đây là điểm quyết định ở khách sạn. Siemens có Interel cho hotel automation và tích hợp lên Desigo CC để xem occupancy và nhiệt độ phòng tập trung. Với Diamond Controls, GRMS của bất kỳ hãng nào có BACnet/IP hoặc Modbus TCP đều vào được Niagara 4; chủ đầu tư không bị buộc chọn GRMS theo hãng BMS.</p><p><strong>Thiết bị Mitsubishi Electric trong tòa nhà.</strong> Nếu khách sạn dùng VRF, thang máy, biến tần hoặc PLC MELSEC của Mitsubishi Electric, Diamond Controls đi cùng hệ sinh thái đó. Nếu tòa nhà đã có hạ tầng Desigo hoặc báo cháy Siemens, Desigo CC có lợi thế quản lý chung.</p><p><strong>Mở rộng hiện trường.</strong> Một GW-112 gắn vào DCM-8446 biến nó thành DDC IP và làm BACnet router tới 32 thiết bị. Cụm DCM-8044 tối đa với IO-V6002 và 4 × DCM-8446 lên 46 UI, 16 DI, 20 AO, 28 DO, đủ cho một phòng máy AHU hoặc một tầng kỹ thuật.</p><p><strong>Công cụ và người vận hành.</strong> Niagara 4 dùng Workbench, chuẩn chung của mọi hãng chạy Niagara, nên đơn vị bảo trì sau này dễ thay. Desigo dùng ABT Site của Siemens; đội vận hành cần kỹ sư được đào tạo trên công cụ này.</p></div><div data-l="en"><p><strong>Guest room management.</strong> This is where hotels decide. Siemens offers Interel for hotel automation, integrated with Desigo CC for central visibility of occupancy and room temperature. With Diamond Controls, any GRMS that speaks BACnet/IP or Modbus TCP can come into Niagara 4; the owner is not tied to a GRMS from the BMS brand.</p><p><strong>Mitsubishi Electric equipment on site.</strong> If the hotel uses Mitsubishi Electric VRF, lifts, inverters or MELSEC PLCs, Diamond Controls sits in that ecosystem. If the building already has Desigo infrastructure or Siemens fire detection, Desigo CC has the advantage of one management platform.</p><p><strong>Field expansion.</strong> A GW-112 on a DCM-8446 turns it into an IP controller and a BACnet router for up to 32 devices. The largest DCM-8044 combo, with IO-V6002 and 4 × DCM-8446, reaches 46 UI, 16 DI, 20 AO and 28 DO, enough for an AHU plant room or a technical floor.</p><p><strong>Tools and the operations team.</strong> Niagara 4 uses Workbench, common to every Niagara brand, so the maintenance contractor can be changed later. Desigo uses Siemens ABT Site; the operations team needs engineers trained on that tool.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p>Chọn Diamond Controls khi khách sạn có nhiều thiết bị Mitsubishi Electric, khi GRMS chọn riêng theo vận hành khách sạn, hoặc khi chủ đầu tư muốn nền Niagara mở để đổi nhà thầu bảo trì. Khách sạn khoảng 300 phòng thường nằm trong licence DCM-9025 (25 thiết bị, 1.250 điểm) cho phần BMS trung tâm.</p><p>Chọn Desigo CC khi tòa nhà đã chuẩn hóa trên hạ tầng Siemens hoặc cần quản lý chung với báo cháy Siemens. Dù chọn bên nào, ghi rõ trong hồ sơ mời thầu: giao thức tới GRMS, danh sách điểm, phiên bản phần mềm và quyền bàn giao file chương trình.</p></div><div data-l="en"><p>Choose Diamond Controls when the hotel has a lot of Mitsubishi Electric equipment, when the GRMS is chosen separately by hotel operations, or when the owner wants an open Niagara platform to keep maintenance contestable. A hotel of around 300 rooms usually fits the DCM-9025 licence (25 devices, 1,250 points) for the central BMS.</p><p>Choose Desigo CC when the building is already standardised on Siemens infrastructure or needs one platform with Siemens fire detection. Either way, write into the tender: the protocol to the GRMS, the point list, the software version and the right to receive the programme files at handover.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">So sánh theo tài liệu hãng</span><span data-l="en">Comparison from vendor documents</span></h2><table><thead><tr><th>Tiêu chí / Criterion</th><th>Diamond Controls (Mitsubishi Electric)</th><th>Desigo (Siemens)</th></tr></thead><tbody><tr><td>Tầng quản lý</td><td>Niagara 4; ICONICS GENESIS cho năng lượng, FDD</td><td>Desigo CC</td></tr><tr><td>Tích hợp tầng quản lý</td><td>Toàn bộ driver Tridium: BACnet, Modbus, LON, SNMP</td><td>BACnet/IP, Modbus TCP, OPC DA/UA, SNMP, REST</td></tr><tr><td>Controller</td><td>DCM 9000: 2 × GbE, 2 × RS-485 cách ly</td><td>PXC system controller: BACnet/IP, BACnet/SC, MS/TP</td></tr><tr><td>Giao thức hiện trường</td><td>BACnet MS/TP, Modbus RTU, BACnet IP, Modbus TCP</td><td>BACnet MS/TP, Modbus RTU/TCP, KNX PL-Link, M-Bus</td></tr><tr><td>DDC RS-485</td><td>DCM-8446: 22 điểm</td><td>PXC, DXR qua MS/TP</td></tr><tr><td>DDC IP</td><td>DCM-8044-D: 16 điểm, BACnet IP, LCD</td><td>PXC, DXR qua BACnet/IP</td></tr><tr><td>Lập trình</td><td>APM trong Niagara 4, Workbench</td><td>ABT Site, function chart đồ họa</td></tr><tr><td>Phòng khách sạn</td><td>GRMS bất kỳ có BACnet/IP hoặc Modbus TCP</td><td>Interel tích hợp Desigo CC</td></tr><tr><td>Thiết bị cùng hãng</td><td>VRF, thang máy, PLC MELSEC, biến tần</td><td>Hạ tầng Desigo, báo cháy Siemens</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li><li><a href="https://sid.siemens.com/r/A6V11602351/22505934987__V6.3_en-US_13225252235" rel="noopener" target="_blank">Siemens, Desigo CC V6.3 documentation: integration of third-party devices and systems</a></li><li><a href="https://sid.siemens.com/r/A6V14948151/29540941067___en-US_29541299083" rel="noopener" target="_blank">Siemens, Desigo CC V8 specification: system openness</a></li><li><a href="https://sid.siemens.com/r/A6V12505054/19795275275___en-US_19793393931" rel="noopener" target="_blank">Siemens, Desigo PXC automation station</a></li><li><a href="https://marketplace.siemens.com/s/product/interel-automation-system/01t7Q000002etPj" rel="noopener" target="_blank">Siemens Xcelerator Marketplace, Interel Automation System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
