<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>BEMS cho LEED, EDGE, LOTUS | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Chứng nhận công trình xanh không chấm điểm cho cái tủ BMS, mà chấm cho dữ liệu đo đếm và chiến lược điều khiển nó tạo ra. Bài này chỉ ra phần nào của LEED, EDGE và LOTUS mà BMS và hệ đo đếm năng lượng trực tiếp đóng góp, và cách cấu hình Diamond Controls để có đủ bằng chứng.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-26-bems-leed-edge-lotus-diem-bms.html">
<meta property="og:type" content="article"><meta property="og:title" content="BEMS cho LEED, EDGE, LOTUS | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Chứng nhận công trình xanh không chấm điểm cho cái tủ BMS, mà chấm cho dữ liệu đo đếm và chiến lược điều khiển nó tạo ra. Bài này chỉ ra phần nào của LEED, EDGE và LOTUS mà BMS và hệ đo đếm năng lượng trực tiếp đóng góp, và cách cấu hình Diamond Controls để có đủ bằng chứng."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-26-bems-leed-edge-lotus-diem-bms.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "BEMS for LEED, EDGE and LOTUS", "inLanguage": ["vi", "en"], "datePublished": "2026-11-26", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-26-bems-leed-edge-lotus-diem-bms.html", "keywords": "BEMS, LEED, EDGE, LOTUS, Đo đếm năng lượng, Niagara 4, ICONICS GENESIS, Diamond Controls"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Năng lượng &amp; pháp lý</span><span data-l="en">BMS Mitsubishi · Energy &amp; compliance</span></div><h1><span data-l="vi">BEMS cho LEED, EDGE, LOTUS</span><span data-l="en">BEMS for LEED, EDGE and LOTUS</span></h1><p class="lead"><span data-l="vi">Chứng nhận công trình xanh không chấm điểm cho cái tủ BMS, mà chấm cho dữ liệu đo đếm và chiến lược điều khiển nó tạo ra. Bài này chỉ ra phần nào của LEED, EDGE và LOTUS mà BMS và hệ đo đếm năng lượng trực tiếp đóng góp, và cách cấu hình Diamond Controls để có đủ bằng chứng.</span><span data-l="en">Green building rating systems do not score the BMS panel; they score the metering data and control strategies it produces. This post shows which parts of LEED, EDGE and LOTUS a BMS with energy metering contributes to directly, and how to set up Diamond Controls to produce the evidence.</span></p><div class="meta"><span data-l="vi">THỨ NĂM · 26/11/2026</span><span data-l="en">THURSDAY · 26 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>BEMS</span><span>LEED</span><span>EDGE</span><span>LOTUS</span><span>Đo đếm năng lượng</span><span>Niagara 4</span><span>ICONICS GENESIS</span><span>Diamond Controls</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1630107753878-866b364cdbd9?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Mặt tiền tòa nhà cao tầng đen trắng nhìn từ dưới lên" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/black-and-white-high-rise-building-7c3P7k3XPgI" rel="noopener" target="_blank">Brady Bellini</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 700" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý BEMS cho chứng nhận LEED, EDGE, LOTUS: đồng hồ điện, chiller plant và AHU về DCM 9000, lưu history Niagara và báo cáo qua ICONICS GENESIS" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><path class="ln" d="M420 85H540"/><path class="ln" d="M220 140V230"/><path class="ln" d="M420 290H540"/><path class="ln" d="M220 350V395M160 395H800M160 395V445M480 395V445M800 395V445"/><path class="fw" d="M160 565V600M480 565V600M800 565V600"/><text class="k" x="20" y="22">QUẢN LÝ NĂNG LƯỢNG / ENERGY MANAGEMENT</text><rect class="b" x="20" y="30" width="400" height="110"/><text class="t" x="36" y="58">ICONICS GENESIS</text><text class="s" x="36" y="82">Năng lượng theo hệ, báo động, FDD</text><text class="s" x="36" y="104">Báo cáo carbon, so sánh baseline</text><rect class="b2" x="540" y="30" width="400" height="110"/><text class="t" x="556" y="58">Hồ sơ chứng nhận / Evidence</text><text class="s" x="556" y="82">LEED: Advanced Energy Metering</text><text class="s" x="556" y="104">EDGE: số liệu đo sau vận hành</text><text class="s" x="556" y="126">LOTUS: nhóm Năng lượng</text><rect class="b" x="20" y="230" width="400" height="120"/><text class="t" x="36" y="258">Controller: DCM 9000 · Niagara 4</text><text class="s" x="36" y="282">2 × GbE, 2 × RS-485 cách ly</text><text class="s" x="36" y="304">DCM-9025: 25 thiết bị, 1.250 điểm</text><text class="s" x="36" y="326">Driver BACnet, Modbus kèm licence</text><rect class="b2" x="540" y="230" width="400" height="120"/><text class="t" x="556" y="258">Niagara history</text><text class="s" x="556" y="282">Trend năng lượng chu kỳ ≤ 60 phút</text><text class="s" x="556" y="304">Lưu tối thiểu 36 tháng, truy cập từ xa</text><text class="s" x="556" y="326">Xuất CSV cho đơn vị tư vấn chứng nhận</text><rect class="b2" x="20" y="445" width="280" height="120"/><text class="t" x="36" y="473">Đồng hồ điện</text><text class="s" x="36" y="497">Tổng tòa nhà + nhánh ≥ 10%</text><text class="s" x="36" y="519">HVAC, chiếu sáng, ổ cắm</text><text class="s" x="36" y="541">Thang máy, nước nóng</text><rect class="b2" x="340" y="445" width="280" height="120"/><text class="t" x="356" y="473">Chiller plant</text><text class="s" x="356" y="497">Chiller, bơm, tháp giải nhiệt</text><text class="s" x="356" y="519">Đồng hồ BTU nước lạnh</text><text class="s" x="356" y="541">Tính kW/RT theo giờ</text><rect class="b2" x="660" y="445" width="280" height="120"/><text class="t" x="676" y="473">AHU: DCM-8044-D</text><text class="s" x="676" y="497">16 điểm, BACnet IP</text><text class="s" x="676" y="519">Nhiệt độ, CO2, tốc độ quạt</text><text class="s" x="676" y="541">Lịch chạy theo giờ làm việc</text><rect class="bg" x="430" y="68" width="57" height="16"/><text class="p" x="434" y="80">Báo cáo</text><rect class="bg" x="222" y="178" width="141" height="16"/><text class="p" x="226" y="190">BACnet/IP · Fox TLS</text><rect class="bg" x="430" y="273" width="57" height="16"/><text class="p" x="434" y="285">History</text><rect class="bg" x="162" y="413" width="78" height="16"/><text class="p" x="166" y="425">Modbus RTU</text><rect class="bg" x="482" y="413" width="71" height="16"/><text class="p" x="486" y="425">BACnet/IP</text><rect class="bg" x="802" y="413" width="71" height="16"/><text class="p" x="806" y="425">BACnet/IP</text><rect class="bg" x="162" y="576" width="50" height="16"/><text class="p" x="166" y="588">RS-485</text><rect class="bg" x="482" y="576" width="78" height="16"/><text class="p" x="486" y="588">Hard-wired</text><rect class="bg" x="802" y="576" width="106" height="16"/><text class="p" x="806" y="588">0–10 V · DI/DO</text><rect class="b2" x="20" y="600" width="920" height="40"/><text class="s" x="36" y="625">Thiết bị hiện trường: CT, cảm biến nhiệt độ, áp suất, lưu lượng, CO2 / Field devices</text><text class="s" x="20" y="668">Yêu cầu đo đếm theo LEED v4 EA Advanced Energy Metering; EDGE và LOTUS theo phiên bản dự án đăng ký.</text><text class="s" x="20" y="690">Metering per LEED v4 Advanced Energy Metering; EDGE and LOTUS per the registered version.</text></svg></div><figcaption><span data-l="vi">SĐNL BEMS cho hồ sơ chứng nhận: đồng hồ điện Modbus RTU, chiller plant và AHU BACnet/IP về DCM 9000, history Niagara lưu 36 tháng, ICONICS GENESIS xuất báo cáo.</span><span data-l="en">BEMS schematic for certification evidence: Modbus RTU meters, BACnet/IP chiller plant and AHUs into DCM 9000, Niagara history kept 36 months, ICONICS GENESIS produces the reports.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Chủ đầu tư đặt mục tiêu LEED, EDGE hoặc LOTUS từ giai đoạn thiết kế, nhưng hồ sơ BMS thường chỉ ghi "BMS giám sát HVAC". Đến lúc nộp hồ sơ, đơn vị tư vấn chứng nhận hỏi đồng hồ nhánh ở đâu, dữ liệu lưu bao lâu, truy cập từ xa thế nào, và nhà thầu BMS phải sửa cấu hình, có khi phải bổ sung đồng hồ.</p><p>Lý do: BMS không có điểm riêng trong các hệ thống này. Điểm nằm ở yêu cầu đo đếm và ở mức tiết kiệm năng lượng mà chiến lược điều khiển giúp đạt được. Nếu đặc tả BMS không viết theo các yêu cầu đó ngay từ đầu, công trình mất điểm dù đã lắp BMS.</p></div><div data-l="en"><p>Owners set a LEED, EDGE or LOTUS target at design stage, yet the BMS specification often says only "BMS monitors HVAC". At submission the certification consultant asks where the sub-meters are, how long data is stored and how it is reached remotely, and the BMS contractor has to rework the configuration, sometimes add meters.</p><p>The reason: a BMS earns no points of its own in these systems. The points sit in metering requirements and in the energy savings that control strategies help achieve. If the BMS specification is not written against those requirements from the start, the project loses points even with a BMS installed.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>Viết đặc tả BMS theo từng hệ thống chứng nhận:</p><ul><li><strong>LEED v4 BD+C, EA Advanced Energy Metering (1 điểm):</strong> đo toàn bộ nguồn năng lượng cấp cho tòa nhà và mọi phụ tải chiếm từ 10% tổng năng lượng tiêu thụ hằng năm trở lên. Đồng hồ ghi dữ liệu chu kỳ 1 giờ hoặc ngắn hơn, lưu tối thiểu 36 tháng, truyền về vị trí từ xa qua LAN, BAS hoặc mạng tương đương.</li><li><strong>EDGE (IFC):</strong> mức EDGE Certified cần tiết kiệm từ 20% năng lượng, nước và năng lượng hàm chứa trong vật liệu; EDGE Advanced cần từ 40% tiết kiệm năng lượng tại chỗ; Zero Carbon thêm 100% năng lượng tái tạo hoặc bù carbon. BMS đóng góp qua các biện pháp điều khiển và qua số liệu đo sau vận hành.</li><li><strong>LOTUS (VGBC):</strong> nhóm Năng lượng có yêu cầu đo đếm và giám sát; đối chiếu tiêu chí cụ thể theo technical manual của phiên bản dự án đăng ký.</li></ul><p>Với Diamond Controls, phần đo đếm và lưu trữ nằm trong Niagara 4 trên DCM 9000; phần báo cáo năng lượng, FDD và carbon nằm trong ICONICS GENESIS.</p></div><div data-l="en"><p>Write the BMS specification against each rating system:</p><ul><li><strong>LEED v4 BD+C, EA Advanced Energy Metering (1 point):</strong> meter all energy sources serving the building and every end use that is 10% or more of total annual consumption. Meters record at intervals of one hour or less, store data for at least 36 months and transmit to a remote location over a LAN, BAS or comparable network.</li><li><strong>EDGE (IFC):</strong> EDGE Certified needs 20% or more savings in energy, water and embodied energy in materials; EDGE Advanced needs 40% or more on-site energy savings; Zero Carbon adds 100% renewables or carbon offsets. The BMS contributes through control measures and post-occupancy metered data.</li><li><strong>LOTUS (VGBC):</strong> the Energy category carries metering and monitoring requirements; check the exact criteria in the technical manual of the version the project registers under.</li></ul><p>With Diamond Controls, metering and storage live in Niagara 4 on the DCM 9000; energy reporting, FDD and carbon reports live in ICONICS GENESIS.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ol><li><strong>Danh sách đồng hồ:</strong> lấy bảng phụ tải từ mô hình năng lượng, đánh dấu mọi phụ tải từ 10% trở lên. Văn phòng và khách sạn tại Việt Nam thường có HVAC, chiếu sáng, ổ cắm và thang máy vào danh sách; xác nhận bằng số liệu mô hình, không đoán.</li><li><strong>Giao thức:</strong> đồng hồ điện Modbus RTU đi bus RS-485 về một trong 2 cổng RS-485 cách ly của DCM 9000. Mỗi bus nên tách theo tủ điện để lỗi một nhánh không làm mất cả tòa. Chiller và AHU đi BACnet/IP.</li><li><strong>History:</strong> cấu hình history Niagara cho điểm kWh với chu kỳ 15 phút, ngắn hơn ngưỡng 1 giờ của LEED và đủ mịn để xem phụ tải đỉnh. Dung lượng lưu tính cho ít nhất 36 tháng, nên đẩy về Supervisor hoặc ICONICS GENESIS thay vì giữ trên thẻ micro-SD 8 GB của controller.</li><li><strong>Licence:</strong> đếm cả điểm đồng hồ khi chọn licence. Tòa 20 đồng hồ, mỗi đồng hồ 8 điểm, đã là 160 điểm; cộng chiller plant và AHU thì DCM-9025 (25 thiết bị, 1.250 điểm) thường là mức xuất phát.</li><li><strong>Truy cập từ xa:</strong> Fox TLS hoặc HTTPS qua VPN, không mở cổng thẳng ra Internet.</li></ol></div><div data-l="en"><ol><li><strong>Meter list:</strong> take the end-use breakdown from the energy model and flag every end use at 10% or more. Offices and hotels in Vietnam usually put HVAC, lighting, plug loads and lifts on the list; confirm with the model, do not guess.</li><li><strong>Protocol:</strong> Modbus RTU power meters run on RS-485 into one of the 2 isolated RS-485 ports of the DCM 9000. Split buses by switchboard so one faulty branch does not take the whole building offline. Chillers and AHUs run BACnet/IP.</li><li><strong>History:</strong> set Niagara histories on kWh points at 15 minutes, shorter than the LEED one-hour limit and fine enough to see peak demand. Size storage for at least 36 months and push it to a Supervisor or ICONICS GENESIS rather than keeping it on the controller's 8 GB micro-SD.</li><li><strong>Licence:</strong> count meter points when choosing the licence. 20 meters at 8 points each is already 160 points; add the chiller plant and AHUs and DCM-9025 (25 devices, 1,250 points) is the usual starting tier.</li><li><strong>Remote access:</strong> Fox TLS or HTTPS over VPN, never a port opened straight to the Internet.</li></ol></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p>Văn phòng cho thuê nhắm LEED để thu hút khách thuê quốc tế, nhà máy FDI cần EDGE theo yêu cầu của tập đoàn mẹ, và dự án trong nước chọn LOTUS. Cả ba đều dùng chung một kiến trúc: đồng hồ đúng chỗ, history đúng chu kỳ, báo cáo xuất được.</p><p>Mitsubishi Electric công bố quản lý tập trung có thể giảm tới 30% năng lượng và nêu hỗ trợ LEED, WELL, EDGE, LOTUS; con số thực tế của từng công trình phải lấy từ đo đếm sau vận hành. Với cơ sở sử dụng năng lượng trọng điểm, cùng bộ dữ liệu này phục vụ luôn nghĩa vụ đo đếm và kế hoạch năng lượng theo Luật 77/2025/QH15.</p></div><div data-l="en"><p>Lettable offices targeting LEED for international tenants, FDI factories needing EDGE for their parent group, and local projects choosing LOTUS. All three use the same architecture: meters in the right place, histories at the right interval, reports that can be exported.</p><p>Mitsubishi Electric states that centralised management can cut energy use by up to 30% and lists support for LEED, WELL, EDGE and LOTUS; the actual figure for each building has to come from post-occupancy metering. For designated energy users, the same data set also serves the metering and energy planning duties under Law 77/2025/QH15.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">BMS đóng góp vào đâu trong từng hệ thống chứng nhận</span><span data-l="en">Where the BMS contributes in each rating system</span></h2><table><thead><tr><th>Hệ thống / System</th><th>Yêu cầu liên quan BMS</th><th>Cấu hình Diamond Controls</th></tr></thead><tbody><tr><td>LEED v4 BD+C</td><td>EA Advanced Energy Metering, 1 điểm: nguồn tổng + phụ tải ≥ 10%</td><td>Đồng hồ Modbus RTU về DCM 9000</td></tr><tr><td>LEED v4 BD+C</td><td>Chu kỳ ghi ≤ 1 giờ, lưu ≥ 36 tháng, truy cập từ xa</td><td>History 15 phút, Supervisor/GENESIS, Fox TLS qua VPN</td></tr><tr><td>EDGE Certified</td><td>Tiết kiệm ≥ 20% năng lượng, nước, vật liệu</td><td>Lịch chạy, điều khiển theo CO2, reset nhiệt độ</td></tr><tr><td>EDGE Advanced</td><td>Tiết kiệm năng lượng tại chỗ ≥ 40%</td><td>Tối ưu chiller plant, FDD trên GENESIS</td></tr><tr><td>EDGE Zero Carbon</td><td>EDGE Advanced + 100% tái tạo hoặc bù carbon</td><td>Báo cáo carbon trên ICONICS GENESIS</td></tr><tr><td>LOTUS (VGBC)</td><td>Nhóm Năng lượng: đo đếm và giám sát theo manual</td><td>Cùng kiến trúc đo đếm như LEED</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li><li><a href="https://leeduser.buildinggreen.com/credit/NC-v4/EAc3" rel="noopener" target="_blank">LEEDuser (BuildingGreen), LEED v4 BD+C EA credit Advanced energy metering</a></li><li><a href="https://edgebuildings.com/certify/certification/" rel="noopener" target="_blank">EDGE (IFC), EDGE certification levels</a></li><li><a href="https://edgebuildings.com/about/about-edge/" rel="noopener" target="_blank">EDGE (IFC), About EDGE</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
