<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Đồng hồ điện Modbus vào BMS | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Phần lớn lỗi khi đưa đồng hồ điện lên BMS không nằm ở phần mềm mà ở 4 thông số: địa chỉ, baudrate, parity và register map. Bài này đi qua từng thông số, cách đấu trục RS-485 về DCM 9000 và cách kiểm tra số đọc trước khi nghiệm thu.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-27-dong-ho-dien-modbus-dia-chi-baudrate-register-map.html">
<meta property="og:type" content="article"><meta property="og:title" content="Đồng hồ điện Modbus vào BMS | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Phần lớn lỗi khi đưa đồng hồ điện lên BMS không nằm ở phần mềm mà ở 4 thông số: địa chỉ, baudrate, parity và register map. Bài này đi qua từng thông số, cách đấu trục RS-485 về DCM 9000 và cách kiểm tra số đọc trước khi nghiệm thu."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-27-dong-ho-dien-modbus-dia-chi-baudrate-register-map.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Modbus power meters into the BMS", "inLanguage": ["vi", "en"], "datePublished": "2026-11-27", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-27-dong-ho-dien-modbus-dia-chi-baudrate-register-map.html", "keywords": "Modbus RTU, Modbus TCP, Đồng hồ điện, RS-485, DCM 9000, Niagara 4, Đo đếm năng lượng, Diamond Controls"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Tích hợp hệ thống</span><span data-l="en">BMS Mitsubishi · System integration</span></div><h1><span data-l="vi">Đồng hồ điện Modbus vào BMS</span><span data-l="en">Modbus power meters into the BMS</span></h1><p class="lead"><span data-l="vi">Phần lớn lỗi khi đưa đồng hồ điện lên BMS không nằm ở phần mềm mà ở 4 thông số: địa chỉ, baudrate, parity và register map. Bài này đi qua từng thông số, cách đấu trục RS-485 về DCM 9000 và cách kiểm tra số đọc trước khi nghiệm thu.</span><span data-l="en">Most failures when bringing power meters onto a BMS are not software problems but four settings: address, baud rate, parity and the register map. This post walks through each one, how to wire the RS-485 trunk to a DCM 9000, and how to check readings before handover.</span></p><div class="meta"><span data-l="vi">THỨ SÁU · 27/11/2026</span><span data-l="en">FRIDAY · 27 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Modbus RTU</span><span>Modbus TCP</span><span>Đồng hồ điện</span><span>RS-485</span><span>DCM 9000</span><span>Niagara 4</span><span>Đo đếm năng lượng</span><span>Diamond Controls</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1604177420682-0c840feb01de?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Đồng hồ điện gắn tường, ảnh đen trắng" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/black-and-white-electric-meter-0MKzwPmehRE" rel="noopener" target="_blank">Jon Moore</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 690" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý tích hợp đồng hồ điện Modbus RTU và Modbus TCP vào DCM 9000" font-family="'Maison Sans',system-ui,sans-serif">
<style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.ld{stroke:#B5AC9C;stroke-width:1;stroke-dasharray:4 4;fill:none}.p{fill:#C9A96A;font-size:12px}.rt{fill:#C9A96A}</style>
<path class="ln" d="M180 104V190M180 150H520M520 150V190"/>
<path class="ln" d="M340 240H420"/>
<path class="ln" d="M620 240H760"/>
<path class="ln" d="M90 294V380M40 380H460"/>
<path class="ln" d="M260 294V344H560V380M500 380H940"/>
<path class="ln" d="M85 380V420"/>
<path class="ln" d="M240 380V420"/>
<path class="ln" d="M395 380V420"/>
<path class="ln" d="M565 380V420"/>
<path class="ln" d="M720 380V420"/>
<path class="ln" d="M875 380V420"/>
<rect class="rt" x="36" y="372" width="8" height="16"/>
<rect class="rt" x="456" y="372" width="8" height="16"/>
<rect class="rt" x="496" y="372" width="8" height="16"/>
<rect class="rt" x="936" y="372" width="8" height="16"/>
<rect class="b" x="20" y="34" width="320" height="70"/><text class="t" x="34" y="60">Niagara 4 Supervisor</text><text class="s" x="34" y="82">History 15 min · energy reports · alarms</text>
<rect class="b2" x="380" y="34" width="560" height="70"/><text class="t" x="394" y="60">ICONICS GENESIS (BEMS)</text><text class="s" x="394" y="82">kWh per tenant / per system · Law 77/2025 energy balance</text>
<rect class="b" x="20" y="190" width="320" height="104"/><text class="t" x="34" y="216">DCM 9000</text><text class="s" x="34" y="238">Niagara 4.13+ · Modbus driver included</text><text class="s" x="34" y="255">2× isolated RS-485 (bias / termination)</text><text class="s" x="34" y="272">Licence counts devices: 1 meter = 1</text>
<rect class="b2" x="420" y="190" width="200" height="104"/><text class="t" x="434" y="216">BMS switch</text><text class="s" x="434" y="238">Meter VLAN</text><text class="s" x="434" y="255">Static IP per meter</text>
<rect class="b" x="760" y="190" width="180" height="104"/><text class="t" x="774" y="216">MSB main meters</text><text class="s" x="774" y="238">Modbus TCP</text><text class="s" x="774" y="255">Unit ID per manual</text>
<rect class="b" x="20" y="420" width="130" height="72"/><text class="t" x="34" y="446">Meter ID 1</text><text class="s" x="34" y="468">MSB-1 outgoing</text>
<rect class="b" x="175" y="420" width="130" height="72"/><text class="t" x="189" y="446">Meter ID 2</text><text class="s" x="189" y="468">DB chiller</text>
<rect class="b" x="330" y="420" width="130" height="72"/><text class="t" x="344" y="446">Meter ID 3</text><text class="s" x="344" y="468">DB AHU</text>
<rect class="b" x="500" y="420" width="130" height="72"/><text class="t" x="514" y="446">Meter ID 1</text><text class="s" x="514" y="468">DB tenant L2</text>
<rect class="b" x="655" y="420" width="130" height="72"/><text class="t" x="669" y="446">Meter ID 2</text><text class="s" x="669" y="468">DB tenant L3</text>
<rect class="b" x="810" y="420" width="130" height="72"/><text class="t" x="824" y="446">Meter ID 3</text><text class="s" x="824" y="468">DB lighting</text>
<text class="s" x="20" y="520">Up to 32 unit loads per trunk without repeater · daisy-chain, no stubs · shield earthed at one point</text>
<rect class="b" x="20" y="556" width="450" height="118"/><text class="t" x="34" y="582">Serial settings: same on the whole trunk</text><text class="s" x="34" y="604">Address 1–247, unique per trunk (0 = broadcast)</text><text class="s" x="34" y="621">Baud 9600 or 19200 · Modbus default 8E1</text><text class="s" x="34" y="638">No parity: 2 stop bits (8N2)</text><text class="s" x="34" y="655">≤ 1,000 m at 9,600 bps, termination both ends</text>
<rect class="b" x="490" y="556" width="450" height="118"/><text class="t" x="504" y="582">Register map checks</text><text class="s" x="504" y="604">Manual 40001 = PDU address 0 (offset 1)</text><text class="s" x="504" y="621">FC 03 holding / FC 04 input registers</text><text class="s" x="504" y="638">float32 / int32 = 2 registers: check word order</text><text class="s" x="504" y="655">≤ 125 registers per read request</text>
<text class="k" x="20" y="24">MANAGEMENT LEVEL</text>
<text class="p" x="196" y="140">BACnet/IP · Niagara Fox (TLS)</text>
<text class="k" x="20" y="182">AUTOMATION LEVEL</text>
<text class="p" x="350" y="232">GbE</text>
<text class="p" x="632" y="232">Modbus TCP :502</text>
<text class="p" x="104" y="372">COM1 · Modbus RTU · 19200 8E1</text>
<text class="p" x="575" y="372">COM2 · Modbus RTU · 9600 8E1</text>
<text class="k" x="290" y="330">FIELD LEVEL · RS-485</text>
</svg></div><figcaption><span data-l="vi">SĐNL đo đếm điện năng: đồng hồ tủ tổng qua Modbus TCP, đồng hồ tủ nhánh trên 2 trục Modbus RTU về 2 cổng RS-485 cách ly của DCM 9000, dữ liệu lên Niagara 4 Supervisor và ICONICS GENESIS. Thông số controller theo catalog Mitsubishi Electric Asia, thông số Modbus theo spec Modbus Organization.</span><span data-l="en">Energy metering schematic: main switchboard meters over Modbus TCP, sub-board meters on two Modbus RTU trunks into the two isolated RS-485 ports of a DCM 9000, data up to Niagara 4 Supervisor and ICONICS GENESIS. Controller ratings per Mitsubishi Electric Asia catalogue, Modbus figures per the Modbus Organization specifications.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Đồng hồ điện thường do nhà thầu điện mua và lắp, còn nhà thầu BMS chỉ nhận về một sợi cáp RS-485. Đến lúc chạy thử, Niagara báo timeout, hoặc đọc được nhưng kW ra số 0, số âm, hoặc lớn gấp 65.536 lần thực tế. Nguyên nhân gần như luôn là một trong 4 thứ: hai đồng hồ trùng địa chỉ, baudrate hoặc parity không khớp, đọc lệch một thanh ghi, hoặc ghép sai thứ tự 2 word của số 32 bit.</p><p>Từ 01/01/2026, Luật 77/2025/QH15 yêu cầu cơ sở sử dụng năng lượng trọng điểm duy trì hệ thống đo đếm đạt chuẩn. Số liệu kWh sai trên BMS thì báo cáo cân bằng năng lượng cũng sai.</p></div><div data-l="en"><p>Power meters are usually bought and installed by the electrical contractor; the BMS contractor receives one RS-485 cable. At commissioning Niagara reports timeouts, or it reads values but kW shows zero, a negative number, or 65,536 times the real value. The cause is almost always one of four things: two meters on the same address, a baud rate or parity mismatch, reading one register off, or the two words of a 32-bit value joined in the wrong order.</p><p>From 1 January 2026, Law 77/2025/QH15 requires designated energy users to keep compliant metering. Wrong kWh on the BMS means a wrong energy balance report.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>Chốt thông số Modbus trong hồ sơ thiết kế, trước khi nhà thầu điện đặt hàng đồng hồ:</p><ul><li><strong>Đồng hồ tủ tổng (MSB):</strong> chọn loại có Ethernet, đọc Modbus TCP cổng 502 qua switch BMS, IP tĩnh trên VLAN riêng.</li><li><strong>Đồng hồ tủ nhánh:</strong> Modbus RTU, đi daisy-chain về cổng RS-485 cách ly của DCM 9000. DCM 9000 có 2 cổng, mỗi cổng là một trục độc lập, nên chia theo khu vực hoặc theo baudrate.</li><li><strong>Địa chỉ:</strong> 1 đến 247, không trùng trong một trục. Hai trục khác nhau được phép dùng lại địa chỉ.</li><li><strong>Khung truyền:</strong> cả trục cùng một baudrate và parity. Mặc định của spec Modbus là 19200 bps, 8 bit dữ liệu, parity chẵn, 1 stop bit (8E1).</li><li><strong>Register map:</strong> lấy từ manual đúng model và đúng firmware đồng hồ, ghi vào point schedule cùng mã chức năng, kiểu dữ liệu và hệ số nhân.</li></ul><p>Trên Niagara, driver Modbus đã có sẵn trong license DCM-9005 đến DCM-9200. Mỗi đồng hồ tính là 1 thiết bị trong license.</p></div><div data-l="en"><p>Fix the Modbus parameters in the design documents, before the electrical contractor orders meters:</p><ul><li><strong>Main switchboard (MSB) meters:</strong> pick models with Ethernet, read over Modbus TCP port 502 through the BMS switch, static IP on a dedicated VLAN.</li><li><strong>Sub-board meters:</strong> Modbus RTU, daisy-chained to an isolated RS-485 port on the DCM 9000. The DCM 9000 has 2 ports, each an independent trunk, so split by area or by baud rate.</li><li><strong>Address:</strong> 1 to 247, unique within one trunk. Two different trunks may reuse addresses.</li><li><strong>Framing:</strong> the whole trunk shares one baud rate and parity. The Modbus specification default is 19200 bps, 8 data bits, even parity, 1 stop bit (8E1).</li><li><strong>Register map:</strong> taken from the manual for the exact meter model and firmware, written into the point schedule with function code, data type and scale factor.</li></ul><p>On Niagara, the Modbus driver is included in licences DCM-9005 to DCM-9200. Each meter counts as 1 device against the licence.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Lệch 1 thanh ghi:</strong> manual nhiều hãng ghi theo kiểu 4xxxx, trong đó 40001 tương ứng địa chỉ PDU 0. Nếu nhập 40001 hoặc 1 vào chỗ cần địa chỉ 0, giá trị đọc về là nửa sau của số này ghép với nửa đầu của số kế tiếp. Kiểm tra manual ghi địa chỉ theo kiểu nào trước khi nhập.</li><li><strong>Số 32 bit:</strong> float32 hoặc int32 chiếm 2 thanh ghi 16 bit. Thứ tự word (ABCD hoặc CDAB) mỗi hãng một kiểu. Sai thứ tự thì kW ra số vô nghĩa dù kết nối vẫn tốt.</li><li><strong>Mã chức năng:</strong> FC 03 đọc holding register, FC 04 đọc input register. Đồng hồ chỉ hỗ trợ một trong hai thì đọc sai mã sẽ nhận exception.</li><li><strong>Gom thanh ghi liền kề:</strong> một lệnh đọc tối đa 125 thanh ghi. Ở 9600 bps, mỗi ký tự 11 bit, đường truyền chỉ chuyển khoảng 870 byte mỗi giây, nên đọc 30 thanh ghi liền nhau trong 1 lệnh nhanh hơn nhiều so với 30 lệnh lẻ.</li><li><strong>Vật lý RS-485:</strong> tối đa 32 tải đơn vị mỗi trục khi không có repeater, chiều dài tới 1.000 m ở 9600 bps với cáp AWG26 trở lên, điện trở cuối ở 2 đầu trục (spec Modbus nêu 150 Ω), chống nhiễu nối đất 1 điểm, không đi nhánh rẽ. Cổng RS-485 của DCM 9000 chọn được bias và termination, nên đầu trục phía controller bật ngay trên cổng.</li><li><strong>Không parity:</strong> nếu đồng hồ đặt None thì phải dùng 2 stop bit (8N2) để giữ khung 11 bit. Nhiều trục lỗi chập chờn vì để 8N1.</li></ul></div><div data-l="en"><ul><li><strong>One register off:</strong> many manuals list registers in 4xxxx style, where 40001 maps to PDU address 0. Entering 40001 or 1 where address 0 is expected returns the second half of one value joined to the first half of the next. Check which convention the manual uses before entering points.</li><li><strong>32-bit values:</strong> float32 or int32 spans two 16-bit registers. Word order (ABCD or CDAB) varies by manufacturer. Wrong order gives nonsense kW even with a healthy link.</li><li><strong>Function codes:</strong> FC 03 reads holding registers, FC 04 reads input registers. A meter that supports only one returns an exception for the other.</li><li><strong>Group adjacent registers:</strong> one read request carries up to 125 registers. At 9600 bps with 11-bit characters the line moves roughly 870 bytes per second, so reading 30 adjacent registers in one request is far faster than 30 single reads.</li><li><strong>RS-485 physical layer:</strong> up to 32 unit loads per trunk without a repeater, up to 1,000 m at 9600 bps on AWG26 or heavier cable, termination at both ends (the Modbus specification gives 150 Ω), shield earthed at one point, no stubs. The DCM 9000 RS-485 ports have selectable bias and termination, so the controller end is set on the port itself.</li><li><strong>No parity:</strong> a meter set to None needs 2 stop bits (8N2) to keep the 11-bit frame. Many flaky trunks are simply left at 8N1.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Văn phòng cho thuê:</strong> đồng hồ theo tầng hoặc theo khách thuê, ICONICS GENESIS xuất kWh từng khách thuê theo tháng.</li><li><strong>Cơ sở sử dụng năng lượng trọng điểm:</strong> đo tổng và đo theo hệ thống (chiller, AHU, chiếu sáng) làm số liệu cho cân bằng năng lượng theo Luật 77/2025/QH15.</li><li><strong>Công trình xanh:</strong> đo phụ tải lớn, ghi history 15 phút trên Niagara, đáp ứng yêu cầu đo đếm của LEED, EDGE, LOTUS.</li><li><strong>Cải tạo tòa nhà cũ:</strong> đồng hồ có sẵn cổng RS-485 chỉ cần kéo trục về DCM 9000, không phải thay đồng hồ, miễn có manual register map.</li></ul></div><div data-l="en"><ul><li><strong>Leased offices:</strong> meters per floor or per tenant, ICONICS GENESIS exports monthly kWh per tenant.</li><li><strong>Designated energy users:</strong> main and per-system metering (chiller, AHU, lighting) as input to the energy balance under Law 77/2025/QH15.</li><li><strong>Green buildings:</strong> sub-meter major loads, 15-minute history on Niagara, meeting LEED, EDGE and LOTUS metering requirements.</li><li><strong>Retrofits:</strong> existing meters with an RS-485 port only need a trunk run to the DCM 9000, no meter replacement, as long as the register map manual is available.</li></ul></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Phiếu chạy thử từng đồng hồ Modbus</span><span data-l="en">Commissioning sheet per Modbus meter</span></h2><table><thead><tr><th>Thông số / Parameter</th><th>Giá trị đặt / Setting</th><th>Cách kiểm tra / Check</th></tr></thead><tbody><tr><td>Địa chỉ / Address</td><td>1–247, không trùng trong trục / unique per trunk</td><td>Ping từng ID trên Niagara / poll each ID</td></tr><tr><td>Baudrate</td><td>9600 hoặc 19200, cả trục giống nhau / same on trunk</td><td>Đọc lại trên màn hình đồng hồ / read back on meter display</td></tr><tr><td>Parity, stop bit</td><td>8E1 (mặc định Modbus) hoặc 8N2</td><td>Không còn lỗi CRC trên driver / no CRC errors</td></tr><tr><td>Địa chỉ thanh ghi / Register</td><td>PDU = số trong manual trừ offset / manual number minus offset</td><td>So kW, V, A với màn hình đồng hồ / compare with display</td></tr><tr><td>Kiểu dữ liệu / Data type</td><td>float32 hoặc int32, 2 thanh ghi, thứ tự word / word order</td><td>Giá trị hợp lý, không nhảy 65.536 lần / sane values</td></tr><tr><td>Hệ số / Scale</td><td>Theo manual (×1, ×0,1, ×0,01) / per manual</td><td>kWh Niagara khớp kWh đồng hồ / kWh matches</td></tr><tr><td>Điện trở cuối / Termination</td><td>2 đầu trục / both trunk ends</td><td>Đo khoảng 75 Ω giữa A và B khi tắt nguồn / ~75 Ω A to B, power off</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li><li><a href="https://cars.uchicago.edu/software/epics/Modbus_over_serial_line_V1_02.pdf" rel="noopener" target="_blank">Modbus Organization, MODBUS over Serial Line Specification and Implementation Guide V1.02</a></li><li><a href="https://modbus.org/docs/Modbus_Application_Protocol_V1_1b3.pdf" rel="noopener" target="_blank">Modbus Organization, MODBUS Application Protocol Specification V1.1b3</a></li><li>LuatVietnam, Luật 77/2025/QH15 sửa đổi Luật Sử dụng năng lượng tiết kiệm và hiệu quả</li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
