<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Nghiệm thu BMS: point-to-point và end-to-end | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Nghiệm thu BMS có hai lớp kiểm tra khác nhau: point-to-point chứng minh từng điểm IO đi đúng từ đầu dây tới Niagara, end-to-end chứng minh cả chuỗi cảm biến, đồ họa, cảnh báo và tác động chạy đúng trình tự. Bài này đưa ra checklist cho từng lớp trên một AHU dùng DCM-8446 và DCM 9000.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-28-nghiem-thu-bms-point-to-point-end-to-end.html">
<meta property="og:type" content="article"><meta property="og:title" content="Nghiệm thu BMS: point-to-point và end-to-end | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Nghiệm thu BMS có hai lớp kiểm tra khác nhau: point-to-point chứng minh từng điểm IO đi đúng từ đầu dây tới Niagara, end-to-end chứng minh cả chuỗi cảm biến, đồ họa, cảnh báo và tác động chạy đúng trình tự. Bài này đưa ra checklist cho từng lớp trên một AHU dùng DCM-8446 và DCM 9000."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-28-nghiem-thu-bms-point-to-point-end-to-end.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "BMS acceptance: point-to-point and end-to-end", "inLanguage": ["vi", "en"], "datePublished": "2026-11-28", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-28-nghiem-thu-bms-point-to-point-end-to-end.html", "keywords": "Nghiệm thu BMS, Point-to-point, End-to-end, Commissioning, DCM-8446, DCM 9000, Niagara 4, Diamond Controls"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Bài toán thực tế</span><span data-l="en">BMS Mitsubishi · Worked example</span></div><h1><span data-l="vi">Nghiệm thu BMS: point-to-point và end-to-end</span><span data-l="en">BMS acceptance: point-to-point and end-to-end</span></h1><p class="lead"><span data-l="vi">Nghiệm thu BMS có hai lớp kiểm tra khác nhau: point-to-point chứng minh từng điểm IO đi đúng từ đầu dây tới Niagara, end-to-end chứng minh cả chuỗi cảm biến, đồ họa, cảnh báo và tác động chạy đúng trình tự. Bài này đưa ra checklist cho từng lớp trên một AHU dùng DCM-8446 và DCM 9000.</span><span data-l="en">BMS acceptance has two separate layers: point-to-point proves every I/O point travels correctly from terminal to Niagara, end-to-end proves the whole chain of sensor, graphic, alarm and action runs in the right sequence. This post gives a checklist for each layer on an AHU built with a DCM-8446 and a DCM 9000.</span></p><div class="meta"><span data-l="vi">THỨ BẢY · 28/11/2026</span><span data-l="en">SATURDAY · 28 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>Nghiệm thu BMS</span><span>Point-to-point</span><span>End-to-end</span><span>Commissioning</span><span>DCM-8446</span><span>DCM 9000</span><span>Niagara 4</span><span>Diamond Controls</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1780034766312-73825064806c?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Tủ điều khiển công nghiệp mở, dây và module bên trong" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/open-industrial-electrical-control-panel-with-wires-and-modules-NAchd3UmxXo" rel="noopener" target="_blank">Raymond Sime</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 620" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý phạm vi nghiệm thu BMS: point-to-point từ thiết bị hiện trường tới điểm Niagara, end-to-end từ cảm biến tới đồ họa, cảnh báo và tác động" font-family="'Maison Sans',system-ui,sans-serif">
<style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.ld{stroke:#B5AC9C;stroke-width:1;stroke-dasharray:4 4;fill:none}.p{fill:#C9A96A;font-size:12px}</style>
<path class="ln" d="M280 116V190"/>
<path class="ln" d="M280 266V340"/>
<path class="ld" d="M80 416V490M210 416V490M340 416V490M470 416V490"/>
<path class="ln" d="M540 78H600"/>
<path class="ln" d="M540 378H600"/>
<rect class="b" x="20" y="40" width="520" height="76"/><text class="t" x="34" y="68">Niagara 4 Supervisor</text><text class="s" x="34" y="92">Graphics · alarm console · history · operator log</text>
<rect class="b" x="20" y="190" width="520" height="76"/><text class="t" x="34" y="218">DCM 9000 controller</text><text class="s" x="34" y="242">Niagara 4.13+ · 2× isolated RS-485 · MS/TP trunk master</text>
<rect class="b" x="20" y="340" width="520" height="76"/><text class="t" x="34" y="368">DCM-8446 DDC (AHU)</text><text class="s" x="34" y="392">8 UI · 4 DI · 4 AO · 6 DO · unique MS/TP MAC address</text>
<rect class="b2" x="20" y="490" width="120" height="72"/><text class="t" x="32" y="516">AI · NTC 10K</text><text class="s" x="32" y="540">Supply air temp</text>
<rect class="b2" x="150" y="490" width="120" height="72"/><text class="t" x="162" y="516">DI · dry</text><text class="s" x="162" y="540">Fan status</text>
<rect class="b2" x="280" y="490" width="120" height="72"/><text class="t" x="292" y="516">AO · 0–10 V</text><text class="s" x="292" y="540">CHW valve</text>
<rect class="b2" x="410" y="490" width="120" height="72"/><text class="t" x="422" y="516">DO · relay</text><text class="s" x="422" y="540">Fan start</text>
<rect class="b" x="600" y="40" width="340" height="186"/><text class="t" x="614" y="66">End-to-end (E2E)</text><text class="s" x="614" y="90">Sensor → graphic → alarm → action</text><text class="s" x="614" y="110">Sequence: start/stop, interlocks, PID</text><text class="s" x="614" y="130">Alarm reaches console and e-mail</text><text class="s" x="614" y="150">Power-fail restart within 5 min</text><text class="s" x="614" y="170">14-day trend without malfunction</text><text class="s" x="614" y="190">Owner re-witnesses a 10% sample</text><text class="s" x="614" y="210">Opposite season within 12 months</text>
<rect class="b" x="600" y="340" width="340" height="222"/><text class="t" x="614" y="366">Point-to-point (P2P)</text><text class="s" x="614" y="390">100% of points, one by one</text><text class="s" x="614" y="410">Terminal = point name = graphic tag</text><text class="s" x="614" y="430">AI: reference meter vs BMS reading</text><text class="s" x="614" y="450">DI: toggle contact, watch the change</text><text class="s" x="614" y="470">AO: 0 / 50 / 100% vs actuator stroke</text><text class="s" x="614" y="490">DO: command vs contactor or relay</text><text class="s" x="614" y="510">Record value, time, signature</text><text class="s" x="614" y="530">Reference 2× more accurate than sensor</text>
<text class="k" x="20" y="30">MANAGEMENT LEVEL</text>
<text class="k" x="600" y="30">TEST SCOPE</text>
<text class="k" x="20" y="180">AUTOMATION LEVEL</text>
<text class="p" x="292" y="158">BACnet/IP · Niagara Fox (TLS)</text>
<text class="k" x="20" y="330">DDC LEVEL</text>
<text class="p" x="292" y="308">BACnet MS/TP · 9.6–76.8 kbps</text>
<text class="k" x="20" y="596">FIELD LEVEL · HARD-WIRED I/O</text>
</svg></div><figcaption><span data-l="vi">SĐNL phạm vi nghiệm thu: P2P bao từ thiết bị hiện trường qua đầu vào DCM-8446 tới điểm trên Niagara; E2E bao cả chuỗi từ cảm biến tới đồ họa, cảnh báo, trình tự và tác động. Thông số controller theo catalog Mitsubishi Electric Asia, tiêu chí thử theo spec mẫu 25 08 00 của University of Houston.</span><span data-l="en">Acceptance scope schematic: P2P covers field device through the DCM-8446 input to the Niagara point; E2E covers the full chain from sensor to graphic, alarm, sequence and action. Controller ratings per Mitsubishi Electric Asia catalogue, test criteria per the University of Houston 25 08 00 master specification.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Nhiều biên bản nghiệm thu BMS chỉ có một dòng: "hệ thống hoạt động bình thường". Chủ đầu tư nhìn màn hình đồ họa thấy số nhảy, ký. Ba tháng sau phát hiện cảm biến nhiệt gió cấp của AHU-2 đang hiển thị trên trang AHU-3, trạng thái quạt lấy từ lệnh chạy chứ không từ tiếp điểm phụ, và cảnh báo lọc bẩn chưa từng gửi tới ai.</p><p>Nguyên nhân là gộp hai việc khác nhau làm một. Point-to-point (P2P) kiểm tra từng điểm IO có đúng dây, đúng tên, đúng giá trị. End-to-end (E2E) kiểm tra cả chuỗi điều khiển chạy đúng trình tự trong điều kiện vận hành thật. Bỏ P2P thì E2E dựa trên dữ liệu sai; bỏ E2E thì từng điểm đúng nhưng hệ thống vẫn không làm việc.</p></div><div data-l="en"><p>Many BMS acceptance records have one line: "system operating normally". The owner sees numbers moving on the graphics and signs. Three months later it turns out the AHU-2 supply air sensor is displayed on the AHU-3 page, fan status is taken from the start command instead of an auxiliary contact, and the dirty filter alarm has never reached anyone.</p><p>The cause is merging two different jobs into one. Point-to-point (P2P) checks that every I/O point has the right wire, the right name and the right value. End-to-end (E2E) checks that the whole control chain runs in the right sequence under real operating conditions. Skip P2P and E2E runs on wrong data; skip E2E and every point is right while the system still does not work.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp</span><span data-l="en">Solution</span></h2><div class="body"><div data-l="vi"><p>Tách nghiệm thu thành hai giai đoạn, mỗi giai đoạn một biên bản riêng:</p><ul><li><strong>P2P, 100% điểm:</strong> làm theo point schedule, từng dòng một. Với DCM-8446 là 22 điểm mỗi DDC (8 UI, 4 DI, 4 AO, 6 DO). Mỗi điểm ghi giá trị đo tại hiện trường, giá trị trên Niagara, thời gian và chữ ký hai bên.</li><li><strong>E2E theo trình tự điều khiển:</strong> chạy từng kịch bản trong sequence of operation: khởi động, dừng, liên động báo cháy, mất nguồn và phục hồi, cảnh báo tới console và e-mail.</li><li><strong>Trend làm bằng chứng:</strong> sau E2E, chạy thử vận hành 2 tuần liên tục không lỗi, có trend các điểm chính, trước khi bàn giao.</li><li><strong>Chủ đầu tư lấy mẫu:</strong> spec mẫu 25 08 00 của University of Houston cho chủ đầu tư chọn ngẫu nhiên tối đa 10% điểm IO để chứng kiến lại; mẫu nào trượt thì lấy thêm 10% cho tới khi đạt 100%.</li></ul></div><div data-l="en"><p>Split acceptance into two stages, each with its own record:</p><ul><li><strong>P2P, 100% of points:</strong> work from the point schedule, line by line. On a DCM-8446 that is 22 points per DDC (8 UI, 4 DI, 4 AO, 6 DO). For each point record the field measurement, the Niagara value, the time and both signatures.</li><li><strong>E2E by control sequence:</strong> run each scenario in the sequence of operation: start, stop, fire alarm interlock, power loss and recovery, alarms to console and e-mail.</li><li><strong>Trends as evidence:</strong> after E2E, run a 2-week operational test without malfunction, trending the key points, before handover.</li><li><strong>Owner sampling:</strong> the University of Houston 25 08 00 master spec lets the owner pick up to 10% of I/O points at random to re-witness; if the sample fails, another 10% is drawn until 100% pass.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><ul><li><strong>AI nhiệt độ:</strong> DCM-8446 đọc NTC 10K type 2/3 với độ chính xác ±0,1 °C theo datasheet. Dụng cụ chuẩn phải chính xác ít nhất gấp đôi cảm biến cần thử và đã hiệu chuẩn trong 6 tháng gần nhất. Đặt đầu đo chuẩn sát cảm biến (spec UH ghi trong 6 inch, khoảng 15 cm).</li><li><strong>AI 0–10 V / 4–20 mA:</strong> đo bằng đồng hồ vạn năng ngay tại cực DDC, so với giá trị kỹ thuật trên Niagara sau khi scale. Sai scale (ví dụ cảm biến áp 0–500 Pa khai thành 0–1.000 Pa) chỉ lộ ra ở bước này.</li><li><strong>DI:</strong> tạo tiếp điểm thật tại thiết bị (đóng mở tiếp điểm phụ contactor, nhấn test rơ le chênh áp lọc), không nối tắt tại cầu đấu DDC. Nối tắt tại DDC chỉ thử được nửa sợi dây.</li><li><strong>AO:</strong> ra lệnh 0%, 50%, 100% và nhìn hành trình van hoặc damper. Van đóng ở 100% nghĩa là sai chiều tác động hoặc sai dây.</li><li><strong>DO:</strong> relay DCM-8446 là SPST NO 30 VDC 1 A / 125 VAC 0,5 A, chỉ đóng cuộn hút contactor qua relay trung gian, không đóng trực tiếp tải. Thử ở chế độ tay trên Niagara, xác nhận contactor hút và DI trạng thái phản hồi.</li><li><strong>Mạng:</strong> kiểm tra từng MAC address MS/TP không trùng, tốc độ cả trục giống nhau (9,6 đến 76,8 kbps), và DCM 9000 khám phá đủ số thiết bị so với license.</li><li><strong>E2E:</strong> cắt nguồn tủ DDC rồi cấp lại, hệ thống phải tự phục hồi về trạng thái đúng trong 5 phút. Thử cảnh báo bằng cách tạo lỗi thật, không bằng cách ghi đè giá trị trên Niagara.</li></ul></div><div data-l="en"><ul><li><strong>Temperature AI:</strong> the DCM-8446 reads NTC 10K type 2/3 to ±0.1 °C per datasheet. The reference instrument must be at least twice as accurate as the sensor under test and calibrated within the last 6 months. Place the reference probe next to the sensor (the UH spec says within 6 inches, about 15 cm).</li><li><strong>0–10 V / 4–20 mA AI:</strong> measure with a multimeter at the DDC terminal and compare with the scaled engineering value in Niagara. A scaling error (a 0–500 Pa sensor entered as 0–1,000 Pa) only shows up at this step.</li><li><strong>DI:</strong> create a real contact at the device (operate the contactor auxiliary, press test on the filter differential pressure switch), do not jumper at the DDC terminals. A jumper at the DDC tests only half the wire.</li><li><strong>AO:</strong> command 0%, 50%, 100% and watch the valve or damper stroke. A valve closed at 100% means reverse action or wrong wiring.</li><li><strong>DO:</strong> the DCM-8446 relay is SPST NO 30 VDC 1 A / 125 VAC 0.5 A, so it drives a contactor coil through an interposing relay, never the load directly. Test in hand mode from Niagara, confirm the contactor pulls in and the status DI follows.</li><li><strong>Network:</strong> check every MS/TP MAC address is unique, the whole trunk runs at one speed (9.6 to 76.8 kbps), and the DCM 9000 discovers the full device count against its licence.</li><li><strong>E2E:</strong> remove and restore power to the DDC panel; the system must recover to the correct state within 5 minutes. Test alarms by creating a real fault, not by overriding a value in Niagara.</li></ul></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><ul><li><strong>Hồ sơ mời thầu:</strong> ghi rõ P2P 100% điểm, E2E theo sequence, thử vận hành 2 tuần và quyền lấy mẫu 10% của chủ đầu tư vào spec BMS. Nhà thầu biết trước khối lượng thử thì lập tiến độ đúng.</li><li><strong>Khách sạn và bệnh viện:</strong> hệ chạy 24/7, nên thử mất nguồn và phục hồi, liên động báo cháy là bắt buộc trước khi bàn giao.</li><li><strong>Công trình xanh:</strong> LEED, EDGE, LOTUS cần số liệu đo đáng tin; P2P đồng hồ và cảm biến là bước làm sạch dữ liệu đầu vào.</li><li><strong>Bảo hành:</strong> thử lại mùa ngược (mùa khô và mùa mưa) trong 12 tháng sau bàn giao để kiểm tra các chế độ chưa gặp lúc nghiệm thu.</li></ul></div><div data-l="en"><ul><li><strong>Tender documents:</strong> write P2P on 100% of points, E2E by sequence, a 2-week operational test and the owner's 10% sampling right into the BMS spec. A contractor who knows the test scope up front schedules it properly.</li><li><strong>Hotels and hospitals:</strong> systems run 24/7, so power loss and recovery tests and the fire alarm interlock are mandatory before handover.</li><li><strong>Green buildings:</strong> LEED, EDGE and LOTUS need trustworthy measurements; P2P on meters and sensors is how the input data gets cleaned.</li><li><strong>Warranty:</strong> repeat tests in the opposite season (dry and wet season) within 12 months of handover to cover modes that did not occur at acceptance.</li></ul></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Phiếu P2P mẫu cho một AHU trên DCM-8446</span><span data-l="en">Sample P2P sheet for one AHU on a DCM-8446</span></h2><table><thead><tr><th>Điểm / Point</th><th>Cách thử / Test</th><th>Đạt khi / Pass when</th></tr></thead><tbody><tr><td>AI · nhiệt gió cấp / supply air temp (NTC 10K)</td><td>Nhiệt kế chuẩn sát cảm biến / reference probe next to sensor</td><td>Lệch trong dung sai thiết kế / within design tolerance</td></tr><tr><td>AI · chênh áp lọc / filter ΔP (0–10 V)</td><td>Đo V tại cực DDC / measure V at DDC terminal</td><td>Giá trị scale khớp / scaled value matches</td></tr><tr><td>DI · trạng thái quạt / fan status</td><td>Tiếp điểm phụ contactor / contactor auxiliary</td><td>Niagara đổi trạng thái / Niagara changes state</td></tr><tr><td>DI · rơ le lọc bẩn / dirty filter switch</td><td>Nhấn test tại rơ le / press test at switch</td><td>Cảnh báo tới console và e-mail / alarm reaches console and e-mail</td></tr><tr><td>AO · van nước lạnh / CHW valve (0–10 V)</td><td>Lệnh 0 / 50 / 100%</td><td>Hành trình van đúng chiều / valve strokes the right way</td></tr><tr><td>DO · chạy quạt / fan start</td><td>Chế độ tay trên Niagara / hand mode</td><td>Contactor hút, DI phản hồi / contactor pulls in, status follows</td></tr><tr><td>Mạng / Network</td><td>Quét thiết bị MS/TP / discover MS/TP devices</td><td>Đủ thiết bị, MAC không trùng / all devices, unique MACs</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)</li><li><a href="https://uh.edu/facilities-planning-construction/vendor-resources/owners-design-criteria/master-specs/25-0800-bms-testing-and-commissioning-05.2020.pdf" rel="noopener" target="_blank">University of Houston, Master Specification 25 08 00 BMS Testing and Commissioning (05.2020)</a></li><li><a href="https://www.ashrae.org/technical-resources/bookstore/ashrae-guideline-13-specifying-building-automation-systems" rel="noopener" target="_blank">ASHRAE Guideline 13, Specifying Building Automation Systems</a></li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
