{
 "date": "2026-11-07",
 "slug": "point-schedule-chiller-plant-3-chiller",
 "pillar_vi": "Bài toán thực tế",
 "pillar_en": "Worked example",
 "title_vi": "Point schedule chiller plant 3-3-2",
 "title_en": "Point schedule for a 3-3-2 chiller plant",
 "lead_vi": "Bài toán mẫu: 3 chiller, 3 bơm nước lạnh biến tần, 2 tháp giải nhiệt điều khiển bằng DCM 9000 chạy Niagara 4. Đếm đủ 82 điểm IO cứng, chọn module IO-R và tính license trước khi ra bản vẽ.",
 "lead_en": "A worked example: 3 chillers, 3 variable-speed chilled water pumps and 2 cooling towers run by a DCM 9000 on Niagara 4. Count all 82 hard IO points, pick the IO-R modules and size the licence before the drawings go out.",
 "tags": [
  "Mitsubishi Electric",
  "Diamond Controls",
  "DCM 9000",
  "Niagara 4",
  "Chiller plant",
  "Point schedule",
  "IO-R-34",
  "Modbus RTU"
 ],
 "diagram": {
  "svg": "<svg viewBox=\"0 0 960 700\" xmlns=\"http://www.w3.org/2000/svg\" role=\"img\" aria-label=\"Sơ đồ nguyên lý điều khiển chiller plant 3 chiller, 3 bơm, 2 tháp giải nhiệt bằng DCM 9000 và Niagara 4\" font-family=\"'Maison Sans',system-ui,sans-serif\"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em;}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.ld{stroke:#B5AC9C;stroke-width:1;stroke-dasharray:4 4;fill:none}.p{fill:#C9A96A;font-size:12px;}</style><rect class=\"b\" x=\"20\" y=\"40\" width=\"290\" height=\"78\"/><text class=\"t\" x=\"36\" y=\"68\">Niagara 4 Supervisor</text><text class=\"s\" x=\"36\" y=\"90\">Plant graphics · alarm · trend</text><text class=\"s\" x=\"36\" y=\"107\">Run-hour and staging reports</text><rect class=\"b\" x=\"335\" y=\"40\" width=\"290\" height=\"78\"/><text class=\"t\" x=\"351\" y=\"68\">ICONICS GENESIS (BEMS)</text><text class=\"s\" x=\"351\" y=\"90\">Energy dashboard · FDD</text><text class=\"s\" x=\"351\" y=\"107\">kW/RT trend per chiller</text><rect class=\"b2\" x=\"650\" y=\"40\" width=\"290\" height=\"78\"/><text class=\"t\" x=\"666\" y=\"68\">Web / mobile client</text><text class=\"s\" x=\"666\" y=\"90\">HTML5 browser</text><text class=\"s\" x=\"666\" y=\"107\">Remote access via VPN</text><path class=\"ln\" d=\"M165 118V150M480 118V150M795 118V150M20 150H940M165 150V210M480 150V210\"/><rect class=\"b\" x=\"20\" y=\"210\" width=\"290\" height=\"92\"/><text class=\"t\" x=\"36\" y=\"238\">Chillers 1–3</text><text class=\"s\" x=\"36\" y=\"260\">BACnet/IP card per chiller maker</text><text class=\"s\" x=\"36\" y=\"277\">About 20 points each from PICS</text><text class=\"s\" x=\"36\" y=\"294\">LWT setpoint, load %, kW, alarms</text><rect class=\"b\" x=\"335\" y=\"210\" width=\"290\" height=\"92\"/><text class=\"t\" x=\"351\" y=\"238\">DCM 9000 (Niagara 4.13+)</text><text class=\"s\" x=\"351\" y=\"260\">Plant sequence: staging, rotation</text><text class=\"s\" x=\"351\" y=\"277\">2× RS-485 · 2× GbE</text><text class=\"s\" x=\"351\" y=\"294\">Licence DCM-9025: 25 dev / 1,250 pts</text><rect class=\"b2\" x=\"650\" y=\"210\" width=\"290\" height=\"92\"/><text class=\"t\" x=\"666\" y=\"238\">Hard-wired safety</text><text class=\"s\" x=\"666\" y=\"260\">Flow switches also to chiller panel</text><text class=\"s\" x=\"666\" y=\"277\">Do not rely on the network alone</text><text class=\"s\" x=\"666\" y=\"294\">Fire stop by dry contact</text><path class=\"ln\" d=\"M480 302V352M120 352H560M120 352V414M340 352V414M560 352V414\"/><rect class=\"b\" x=\"20\" y=\"414\" width=\"200\" height=\"80\"/><text class=\"t\" x=\"36\" y=\"442\">IO-R-34 ×4</text><text class=\"s\" x=\"36\" y=\"464\">64 UI · 40 DO · 32 AO</text><text class=\"s\" x=\"36\" y=\"481\">57 UI used, 7 spare</text><rect class=\"b\" x=\"240\" y=\"414\" width=\"200\" height=\"80\"/><text class=\"t\" x=\"256\" y=\"442\">VSD ×5</text><text class=\"s\" x=\"256\" y=\"464\">CHWP 1–3, CT fan 1–2</text><text class=\"s\" x=\"256\" y=\"481\">Hz, kW, kWh, fault code</text><rect class=\"b\" x=\"460\" y=\"414\" width=\"200\" height=\"80\"/><text class=\"t\" x=\"476\" y=\"442\">BTU meter</text><text class=\"s\" x=\"476\" y=\"464\">CHW plant energy</text><text class=\"s\" x=\"476\" y=\"481\">Same RS-485 trunk</text><rect class=\"b2\" x=\"680\" y=\"414\" width=\"260\" height=\"80\"/><text class=\"t\" x=\"696\" y=\"442\">Option: +1 IO-R-16</text><text class=\"s\" x=\"696\" y=\"464\">72 UI, 15 spare (21%)</text><text class=\"s\" x=\"696\" y=\"481\">When the spec asks for 20%</text><path class=\"ld\" d=\"M120 494V540M127 540H833M127 540V590M362 540V590M597 540V590M833 540V590\"/><rect class=\"b\" x=\"20\" y=\"590\" width=\"215\" height=\"92\"/><text class=\"t\" x=\"36\" y=\"618\">Chillers 1–3</text><text class=\"s\" x=\"36\" y=\"640\">Enable, run, fault</text><text class=\"s\" x=\"36\" y=\"657\">CHW and CW flow switch</text><text class=\"s\" x=\"36\" y=\"674\">2 valves + open feedback</text><rect class=\"b\" x=\"255\" y=\"590\" width=\"215\" height=\"92\"/><text class=\"t\" x=\"271\" y=\"618\">CHWP 1–3 · CWP 1–3</text><text class=\"s\" x=\"271\" y=\"640\">Start, run, fault, auto</text><text class=\"s\" x=\"271\" y=\"657\">CHWP speed AO + feedback</text><text class=\"s\" x=\"271\" y=\"674\">CWP fixed speed</text><rect class=\"b\" x=\"490\" y=\"590\" width=\"215\" height=\"92\"/><text class=\"t\" x=\"506\" y=\"618\">Cooling towers 1–2</text><text class=\"s\" x=\"506\" y=\"640\">Fan start, run, fault, auto</text><text class=\"s\" x=\"506\" y=\"657\">Fan speed AO, inlet valve</text><text class=\"s\" x=\"506\" y=\"674\">Basin low level switch</text><rect class=\"b\" x=\"725\" y=\"590\" width=\"215\" height=\"92\"/><text class=\"t\" x=\"741\" y=\"618\">Common sensors</text><text class=\"s\" x=\"741\" y=\"640\">CHW / CW supply, return T</text><text class=\"s\" x=\"741\" y=\"657\">Header DP, CHW flow</text><text class=\"s\" x=\"741\" y=\"674\">OA T/RH, bypass valve AO</text><rect x=\"16.0\" y=\"12.7\" width=\"161.4\" height=\"22.3\" fill=\"#0C0B09\"/><rect x=\"16.0\" y=\"156.7\" width=\"521.5\" height=\"22.3\" fill=\"#0C0B09\"/><rect x=\"16.0\" y=\"182.7\" width=\"131.0\" height=\"22.3\" fill=\"#0C0B09\"/><rect x=\"16.0\" y=\"358.7\" width=\"461.3\" height=\"22.3\" fill=\"#0C0B09\"/><rect x=\"16.0\" y=\"386.7\" width=\"174.0\" height=\"22.3\" fill=\"#0C0B09\"/><rect x=\"16.0\" y=\"546.7\" width=\"403.0\" height=\"22.3\" fill=\"#0C0B09\"/><rect x=\"16.0\" y=\"564.7\" width=\"193.5\" height=\"22.3\" fill=\"#0C0B09\"/><text class=\"k\" x=\"20\" y=\"28\">MANAGEMENT LEVEL</text><text class=\"p\" x=\"20\" y=\"172\">BMS IP NETWORK · BACnet/IP UDP 47808 · Niagara Fox (TLS) · chillers as BACnet devices</text><text class=\"k\" x=\"20\" y=\"198\">PLANT CONTROL</text><text class=\"p\" x=\"20\" y=\"374\">IO-R EXPANSION TO IO-R-34   ·   RS-485 MODBUS RTU TO VSD AND BTU METER</text><text class=\"k\" x=\"20\" y=\"402\">IO AND FIELD DEVICES</text><text class=\"p\" x=\"20\" y=\"562\">HARD-WIRED · UI for DI and sensors · Form A relay DO · AO 0–10 VDC</text><text class=\"k\" x=\"20\" y=\"580\">EQUIPMENT · 82 HARD IO</text></svg>",
  "caption_vi": "SĐNL chiller plant 3-3-2: chiller nối BACnet/IP, biến tần và đồng hồ BTU trên RS-485 Modbus RTU, 4 module IO-R-34 gắn trực tiếp DCM 9000 cho 82 điểm IO cứng. Công tắc dòng chảy vẫn khóa liên động cứng về tủ chiller.",
  "caption_en": "3-3-2 chiller plant schematic: chillers on BACnet/IP, VSDs and BTU meter on RS-485 Modbus RTU, four IO-R-34 modules on the DCM 9000 for 82 hard IO points. Flow switches stay hard-interlocked to the chiller panels."
 },
 "sections": [
  {
   "h_vi": "Vấn đề",
   "h_en": "The problem",
   "vi": "<p>Hồ sơ thiết kế chiller plant thường chỉ có sơ đồ nước và một dòng \"BMS giám sát và điều khiển\". Không có point schedule, nhà thầu BMS tự đếm điểm lúc thi công, và lúc đó mới phát hiện thiếu ngõ vào cho công tắc dòng chảy, thiếu phản hồi van, hoặc license Niagara không đủ cho các điểm đọc từ chiller. Sửa ở giai đoạn này là đổi tủ điều khiển, kéo thêm cáp và chậm nghiệm thu.</p><p>Bài này đếm điểm cho một plant phổ biến ở tòa nhà văn phòng và khách sạn: <strong>3 chiller, 3 bơm nước lạnh sơ cấp biến tần, 3 bơm giải nhiệt cố định, 2 tháp giải nhiệt quạt biến tần</strong>.</p>",
   "en": "<p>Chiller plant design packages often carry a water schematic and one line saying \"BMS monitoring and control\". With no point schedule, the BMS contractor counts points on site and only then finds missing inputs for flow switches, no valve feedback, or a Niagara licence too small for the points read from the chillers. Fixing that late means a new control panel, more cable and a delayed handover.</p><p>This post counts the points for a plant that is common in offices and hotels: <strong>3 chillers, 3 variable-speed primary chilled water pumps, 3 fixed-speed condenser pumps, 2 cooling towers with VSD fans</strong>.</p>"
  },
  {
   "h_vi": "Giải pháp",
   "h_en": "Solution",
   "vi": "<ul><li><strong>Điểm cứng (82 điểm):</strong> lệnh chạy, trạng thái, lỗi, công tắc dòng chảy, van, cảm biến. Đi dây về module IO-R-34 gắn trực tiếp DCM 9000. Mỗi IO-R-34 có 16 UI, 10 DO relay, 8 AO 0–10 VDC.</li><li><strong>Điểm tích hợp chiller:</strong> mỗi chiller có card BACnet/IP của hãng chiller. Chọn khoảng 20 điểm mỗi máy (setpoint nước ra, nhiệt độ vào/ra, % tải, kW, nhóm báo lỗi) theo PICS của hãng, không lấy toàn bộ danh sách object.</li><li><strong>Biến tần và đồng hồ BTU:</strong> 5 biến tần (3 bơm nước lạnh, 2 quạt tháp) và 1 đồng hồ BTU đi chung trục RS-485 Modbus RTU về DCM 9000. Mỗi biến tần đọc 6 điểm: tần số, kW, kWh, dòng, mã lỗi, giờ chạy.</li><li><strong>Bộ điều khiển:</strong> DCM 9000 (Niagara 4.13+, 2 cổng RS-485 cách ly, 2 cổng GbE) chạy chuỗi điều khiển plant và làm station Niagara cho supervisor.</li></ul>",
   "en": "<ul><li><strong>Hard points (82):</strong> commands, status, faults, flow switches, valves, sensors. Wired to IO-R-34 modules on the DCM 9000. Each IO-R-34 has 16 UI, 10 relay DO and 8 AO 0–10 VDC.</li><li><strong>Chiller integration:</strong> each chiller carries its maker's BACnet/IP card. Pick about 20 points per machine (leaving water setpoint, entering/leaving temperatures, load %, kW, alarm groups) from the maker's PICS, not the full object list.</li><li><strong>VSDs and BTU meter:</strong> 5 VSDs (3 chilled water pumps, 2 tower fans) and 1 BTU meter share an RS-485 Modbus RTU trunk to the DCM 9000. Each VSD gives 6 points: frequency, kW, kWh, current, fault code, run hours.</li><li><strong>Controller:</strong> a DCM 9000 (Niagara 4.13+, 2 isolated RS-485, 2 GbE) runs the plant sequence and acts as the Niagara station for the supervisor.</li></ul>"
  },
  {
   "h_vi": "Phân tích kỹ thuật",
   "h_en": "Engineering notes",
   "vi": "<ul><li><strong>Chọn module:</strong> 46 DI và 11 AI đều vào UI, tổng 57 UI. 4 × IO-R-34 cho 64 UI, còn 7 UI dự phòng (khoảng 11%). DO dùng 19/40, AO dùng 6/32. Nếu tiêu chuẩn dự án yêu cầu dự phòng 20%, thêm 1 × IO-R-16 (8 UI, 4 DO, 4 AO) để có 72 UI, dự phòng 21%. DCM 9000 nhận tối đa 8 IO-R-34 nên còn chỗ mở rộng.</li><li><strong>License:</strong> 82 điểm cứng + 60 điểm chiller + 30 điểm biến tần + 6 điểm BTU = 178 điểm, 9 thiết bị mạng. DCM-9010 (10 thiết bị / 500 điểm) vừa đủ nhưng chỉ dư 1 thiết bị. DCM-9025 (25 / 1.250) để sau này đưa AHU, PAU vào cùng station. Cách đếm module IO-R trong license kiểm theo datasheet hãng.</li><li><strong>Thứ tự khởi động:</strong> mở van chiller, chạy bơm giải nhiệt và bơm nước lạnh, chờ công tắc dòng chảy xác nhận, rồi mới cho phép chiller. Dừng theo chiều ngược lại, giữ bơm chạy trễ sau khi chiller tắt.</li><li><strong>Khóa liên động cứng:</strong> công tắc dòng chảy nối thẳng vào tủ chiller, BMS chỉ đọc song song. Mất mạng không được làm chiller chạy khi không có nước.</li><li><strong>Bypass:</strong> van bypass AO giữ lưu lượng tối thiểu qua chiller theo số liệu hãng chiller, đo bằng đồng hồ lưu lượng 4–20 mA trên ống góp.</li></ul>",
   "en": "<ul><li><strong>Module choice:</strong> 46 DI and 11 AI all land on UI, 57 UI in total. 4 × IO-R-34 give 64 UI, leaving 7 spare (about 11%). DO uses 19/40, AO 6/32. If the project spec asks for 20% spare, add 1 × IO-R-16 (8 UI, 4 DO, 4 AO) for 72 UI and 21% spare. The DCM 9000 takes up to 8 IO-R-34, so there is room to grow.</li><li><strong>Licence:</strong> 82 hard + 60 chiller + 30 VSD + 6 BTU = 178 points on 9 network devices. DCM-9010 (10 devices / 500 points) fits with only 1 device to spare. DCM-9025 (25 / 1,250) lets AHUs and PAUs join the same station later. Check how IO-R modules count against the licence in the maker datasheet.</li><li><strong>Start order:</strong> open chiller valves, start condenser and chilled water pumps, wait for flow switches to prove flow, then enable the chiller. Stop in reverse, with a pump run-on after the chiller stops.</li><li><strong>Hard interlock:</strong> flow switches wire straight into the chiller panel; the BMS reads them in parallel. A network fault must never let a chiller run without water.</li><li><strong>Bypass:</strong> the bypass valve AO holds minimum flow through the chillers per the chiller maker's data, measured by a 4–20 mA flow meter on the header.</li></ul>"
  },
  {
   "h_vi": "Ứng dụng",
   "h_en": "Where it fits",
   "vi": "<ul><li>Tòa văn phòng, khách sạn, bệnh viện có 2 đến 4 chiller giải nhiệt nước.</li><li>Cải tạo plant cũ: giữ chiller, thay tủ điều khiển bằng DCM 9000 và IO-R, đọc chiller qua BACnet/IP.</li><li>Công trình cần số liệu năng lượng cho Luật 77/2025/QH15 (hiệu lực 1/1/2026): kW từng chiller, kWh biến tần và đồng hồ BTU đẩy lên ICONICS GENESIS để lập cân bằng năng lượng.</li></ul>",
   "en": "<ul><li>Offices, hotels and hospitals with 2 to 4 water-cooled chillers.</li><li>Plant retrofits: keep the chillers, replace the control panel with a DCM 9000 and IO-R, read the chillers over BACnet/IP.</li><li>Sites that need energy data under Law 77/2025/QH15 (in force 1 Jan 2026): per-chiller kW, VSD kWh and the BTU meter feed ICONICS GENESIS for the energy balance.</li></ul>"
  }
 ],
 "table": {
  "caption_vi": "Point schedule tóm tắt chiller plant 3-3-2 (điểm cứng)",
  "caption_en": "Point schedule summary, 3-3-2 chiller plant (hard points)",
  "head": [
   "Thiết bị / Equipment",
   "SL / Qty",
   "DI",
   "AI",
   "DO",
   "AO",
   "Tích hợp / Comms"
  ],
  "rows": [
   [
    "Chiller",
    "3",
    "18",
    "0",
    "9",
    "0",
    "BACnet/IP, ~20 điểm/máy"
   ],
   [
    "Bơm nước lạnh / CHWP (VSD)",
    "3",
    "9",
    "3",
    "3",
    "3",
    "Modbus RTU, 6 điểm/VSD"
   ],
   [
    "Bơm giải nhiệt / CWP",
    "3",
    "9",
    "0",
    "3",
    "0",
    "Không / None"
   ],
   [
    "Tháp giải nhiệt / Cooling tower",
    "2",
    "10",
    "0",
    "4",
    "2",
    "Modbus RTU (quạt VSD)"
   ],
   [
    "Chung / Common",
    "1",
    "0",
    "8",
    "0",
    "1",
    "BTU meter Modbus RTU"
   ],
   [
    "Tổng / Total",
    "",
    "46",
    "11",
    "19",
    "6",
    "82 điểm cứng / hard IO"
   ]
  ]
 },
 "hero_image": {
  "src": "https://images.unsplash.com/photo-1620203853151-496c7228306c?ixlib=rb-4.1.0&q=80&fm=jpg&crop=entropy&cs=srgb&w=1600&h=900&fit=crop",
  "alt": "Đường ống và van công nghiệp trong phòng máy",
  "credit": "Ricardo Gomez Angel",
  "credit_url": "https://unsplash.com/photos/industrial-metal-pipes-and-valves-41X6FwTwPh4"
 },
 "sources": [
  {
   "title": "Mitsubishi Electric Asia, Diamond Controls catalogue (DCM 9000, IO-R-16, IO-R-34, licences DCM-9005 to DCM-9200)"
  },
  {
   "title": "Mitsubishi Electric Vietnam, Building Management System",
   "url": "https://buildingsolutions.mitsubishi-electric.vn/en/bms/"
  },
  {
   "title": "LuatVietnam, Law 77/2025/QH15 amending the Law on Economical and Efficient Use of Energy"
  }
 ],
 "x_post": "A 3-chiller plant needs 82 hard IO points before any chiller data.\n\nOn DCM 9000 + Niagara 4:\n• 57 UI, 19 DO, 6 AO on 4x IO-R-34\n• 178 points, 9 devices: size the licence first\n• Flow switches hard-wired to the chiller panel\n\nFull schematic on the blog, link in bio.",
 "fb_post": "Chiller plant 3 chiller, 3 bơm, 2 tháp cần 82 điểm IO cứng, chưa tính điểm đọc từ chiller.\n\nBài toán mẫu với DCM 9000 chạy Niagara 4:\n1. 46 DI + 11 AI = 57 UI, 19 DO, 6 AO, dùng 4 module IO-R-34, còn 7 UI dự phòng\n2. Cần dự phòng 20% thì thêm 1 IO-R-16, lên 72 UI\n3. Chiller đọc qua BACnet/IP, khoảng 20 điểm mỗi máy; 5 biến tần và đồng hồ BTU đi Modbus RTU\n4. Tổng 178 điểm trên 9 thiết bị mạng: chọn license DCM-9025 để còn chỗ đưa AHU, PAU vào sau\n\nMột điều không đổi: công tắc dòng chảy đấu thẳng vào tủ chiller, BMS chỉ đọc song song. Mất mạng không được làm chiller chạy khô.\n\nSơ đồ nguyên lý và point schedule đầy đủ:\nhttps://elvconsultant.com/blog/bms/2026-11-07-point-schedule-chiller-plant-3-chiller.html\n\nDHP là đối tác chính thức Mitsubishi Electric. Gửi danh sách thiết bị plant của anh chị, trong 48 giờ DHP gửi lại SĐNL và BoM.\n\n#BMS #Niagara4 #MitsubishiElectric #ChillerPlant #DiamondControls"
}