{
 "date": "2026-11-12",
 "slug": "luat-77-2025-toa-nha-do-dem-nang-luong",
 "pillar_vi": "Năng lượng & pháp lý",
 "pillar_en": "Energy & compliance",
 "title_vi": "Luật 77/2025: tòa nhà phải đo gì",
 "title_en": "Law 77/2025: what buildings must meter",
 "lead_vi": "Luật 77/2025/QH15 có hiệu lực từ 01/01/2026, Nghị định 30/2026/NĐ-CP ban hành ngày 21/01/2026. Tòa nhà tiêu thụ từ 500 TOE/năm phải duy trì hệ thống đo đếm đạt chuẩn và lập bảng cân bằng năng lượng; bài này chỉ ra BMS cần đo những điểm nào để làm được việc đó.",
 "lead_en": "Law 77/2025/QH15 took effect on 1 January 2026 and Decree 30/2026/ND-CP was issued on 21 January 2026. A building using 500 TOE or more per year must keep a metering system to standard and produce an energy balance; this post sets out which points the BMS has to measure to do that.",
 "tags": [
  "Luật 77/2025/QH15",
  "Nghị định 30/2026",
  "Energy metering",
  "Niagara 4",
  "Diamond Controls",
  "DCM 9000",
  "Modbus"
 ],
 "diagram": {
  "svg": "<svg viewBox=\"0 0 960 680\" xmlns=\"http://www.w3.org/2000/svg\" role=\"img\" aria-label=\"Sơ đồ nguyên lý hệ thống đo đếm năng lượng tòa nhà theo Luật 77/2025/QH15 trên nền BMS Niagara 4\" font-family=\"'Maison Sans',system-ui,sans-serif\"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}</style><text class=\"k\" x=\"20\" y=\"28\">MANAGEMENT LEVEL</text><rect class=\"b\" x=\"20\" y=\"44\" width=\"520\" height=\"96\"/><text class=\"t\" x=\"36\" y=\"72\">Niagara 4 Supervisor · ICONICS GENESIS</text><text class=\"s\" x=\"36\" y=\"96\">Trend logs, energy dashboards, alarms on abnormal use</text><text class=\"s\" x=\"36\" y=\"118\">Energy balance by energy type, audit baseline export</text><rect class=\"b2\" x=\"640\" y=\"44\" width=\"300\" height=\"96\"/><text class=\"t\" x=\"656\" y=\"72\">Report to authority</text><text class=\"s\" x=\"656\" y=\"96\">Annual and 5-year plans and results</text><text class=\"s\" x=\"656\" y=\"118\">Provincial list, MOIT consolidation</text><path class=\"ln\" d=\"M540 92H640\"/><text class=\"p\" x=\"562\" y=\"84\">CSV · PDF</text><text class=\"k\" x=\"20\" y=\"214\">AUTOMATION LEVEL</text><path class=\"ln\" d=\"M240 140V230\"/><text class=\"p\" x=\"252\" y=\"180\">BACnet/IP · Fox TLS</text><path class=\"ln\" d=\"M520 140V230\"/><text class=\"p\" x=\"532\" y=\"180\">BACnet/IP</text><rect class=\"b\" x=\"20\" y=\"230\" width=\"440\" height=\"100\"/><text class=\"t\" x=\"36\" y=\"258\">DCM 9000 controller</text><text class=\"s\" x=\"36\" y=\"282\">2 isolated RS-485: Modbus RTU to meters</text><text class=\"s\" x=\"36\" y=\"304\">2 × 10/100/1000 Ethernet: Modbus TCP</text><rect class=\"b\" x=\"500\" y=\"230\" width=\"440\" height=\"100\"/><text class=\"t\" x=\"516\" y=\"258\">DCM-8044-D IP DDC</text><text class=\"s\" x=\"516\" y=\"282\">8 UI: water meter pulse, fuel flow 4–20 mA</text><text class=\"s\" x=\"516\" y=\"304\">BACnet/IP, Modbus TCP, 10/100 Ethernet</text><text class=\"k\" x=\"20\" y=\"396\">FIELD LEVEL</text><path class=\"ln\" d=\"M200 330V410\"/><text class=\"p\" x=\"212\" y=\"372\">Modbus TCP</text><path class=\"ln\" d=\"M362 330V410\"/><path class=\"ln\" d=\"M362 370H598V410\"/><text class=\"p\" x=\"380\" y=\"362\">Modbus RTU · RS-485</text><path class=\"fw\" d=\"M834 330V410\"/><text class=\"p\" x=\"822\" y=\"372\" text-anchor=\"end\">Hard-wired UI / DI</text><rect class=\"b\" x=\"20\" y=\"410\" width=\"212\" height=\"100\"/><text class=\"t\" x=\"34\" y=\"438\">Main meter, MSB</text><text class=\"s\" x=\"34\" y=\"462\">kWh, kW, PF, THD</text><text class=\"s\" x=\"34\" y=\"484\">Incomer per transformer</text><rect class=\"b\" x=\"256\" y=\"410\" width=\"212\" height=\"100\"/><text class=\"t\" x=\"270\" y=\"438\">Sub-meters</text><text class=\"s\" x=\"270\" y=\"462\">Chiller plant, AHU, lighting</text><text class=\"s\" x=\"270\" y=\"484\">Lifts, pumps, tenant DBs</text><rect class=\"b\" x=\"492\" y=\"410\" width=\"212\" height=\"100\"/><text class=\"t\" x=\"506\" y=\"438\">BTU meter</text><text class=\"s\" x=\"506\" y=\"462\">Chilled water kWh cooling</text><text class=\"s\" x=\"506\" y=\"484\">Flow, supply/return ΔT</text><rect class=\"b\" x=\"728\" y=\"410\" width=\"212\" height=\"100\"/><text class=\"t\" x=\"742\" y=\"438\">Water and fuel</text><text class=\"s\" x=\"742\" y=\"462\">Water meter, pulse to DI</text><text class=\"s\" x=\"742\" y=\"484\">Diesel flow, 4–20 mA to UI</text><text class=\"k\" x=\"20\" y=\"562\">KEY ENERGY USER DUTIES: LAW 77/2025 · DECREE 30/2026</text><rect class=\"b2\" x=\"20\" y=\"578\" width=\"920\" height=\"84\"/><text class=\"s\" x=\"36\" y=\"610\">Buildings ≥ 500 TOE/year</text><text class=\"s\" x=\"340\" y=\"610\">Mandatory energy audit every 3 years</text><text class=\"s\" x=\"660\" y=\"610\">Appointed energy manager</text><text class=\"s\" x=\"36\" y=\"640\">Industry ≥ 1,000 TOE/year</text><text class=\"s\" x=\"340\" y=\"640\">Metering to standard, accurate data</text><text class=\"s\" x=\"660\" y=\"640\">Annual and 5-year plans</text></svg>",
  "caption_vi": "SĐNL đo đếm năng lượng tòa nhà: đồng hồ tổng, đồng hồ nhánh, đồng hồ BTU, đồng hồ nước và nhiên liệu về DCM 9000 và DCM-8044-D, lên Niagara 4 Supervisor và ICONICS GENESIS để lập bảng cân bằng năng lượng và báo cáo. Dưới cùng là các nghĩa vụ chính của cơ sở sử dụng năng lượng trọng điểm.",
  "caption_en": "Building energy metering schematic: main meter, sub-meters, BTU meter, water and fuel meters feed the DCM 9000 and DCM-8044-D, then the Niagara 4 Supervisor and ICONICS GENESIS for the energy balance and reports. Bottom: the main duties of a key energy-using facility."
 },
 "sections": [
  {
   "h_vi": "Vấn đề",
   "h_en": "The problem",
   "vi": "<p>Luật 77/2025/QH15 sửa Luật Sử dụng năng lượng tiết kiệm và hiệu quả, có hiệu lực từ 01/01/2026. Nghị định 30/2026/NĐ-CP thay Nghị định 21/2011 và giữ ngưỡng cũ: công trình xây dựng làm trụ sở, văn phòng, khách sạn, siêu thị, bệnh viện, trường học tiêu thụ từ <strong>500 TOE/năm</strong> là cơ sở sử dụng năng lượng trọng điểm; cơ sở công nghiệp, nông nghiệp, giao thông là từ <strong>1.000 TOE/năm</strong>. Danh sách do UBND tỉnh ban hành mỗi năm.</p><p>Cơ sở trong danh sách phải lập kế hoạch năm và 5 năm, chỉ định người quản lý năng lượng, kiểm toán năng lượng bắt buộc <strong>3 năm một lần</strong>, và \"duy trì hệ thống đo đếm đáp ứng tiêu chuẩn, bảo đảm tính chính xác của số liệu\". Nhiều tòa nhà hiện chỉ có công tơ tổng của điện lực, đủ để trả tiền điện nhưng không đủ để lập bảng cân bằng năng lượng theo từng hệ thống.</p>",
   "en": "<p>Law 77/2025/QH15 amends the Law on Economical and Efficient Use of Energy and took effect on 1 January 2026. Decree 30/2026/ND-CP replaces Decree 21/2011 and keeps the old thresholds: buildings used as offices, hotels, supermarkets, hospitals or schools consuming <strong>500 TOE/year</strong> or more are key energy users; industrial, agricultural and transport facilities from <strong>1,000 TOE/year</strong>. The provincial People's Committee issues the list every year.</p><p>Listed facilities must prepare annual and 5-year plans, appoint an energy manager, carry out a mandatory energy audit <strong>every 3 years</strong>, and \"maintain a metering system that meets standards and ensures accurate data\". Many buildings only have the utility's revenue meter, which is enough to pay the bill but not enough to build an energy balance by system.</p>"
  },
  {
   "h_vi": "Giải pháp: đo đếm qua BMS",
   "h_en": "Solution: metering through the BMS",
   "vi": "<ul><li><strong>Đồng hồ tổng theo từng máy biến áp:</strong> đồng hồ đa năng tại tủ MSB, Modbus TCP, đọc kWh, kW, hệ số công suất, THD.</li><li><strong>Đồng hồ nhánh theo hệ thống:</strong> chiller plant, AHU/PAU, chiếu sáng, thang máy, bơm, tủ điện khách thuê. Modbus RTU trên RS-485 cách ly của DCM 9000.</li><li><strong>Đồng hồ BTU nước lạnh:</strong> đo năng lượng lạnh cấp ra, cùng điện năng chiller để tính hiệu suất plant.</li><li><strong>Nước và nhiên liệu:</strong> đồng hồ nước xung vào DI, lưu lượng dầu máy phát 4–20 mA vào UI của DCM-8044-D. Luật yêu cầu thống kê tiêu thụ theo từng dạng năng lượng, nên dầu diesel và LPG cũng phải có số.</li><li><strong>Phần mềm:</strong> Niagara 4 lưu trend log, ICONICS GENESIS làm báo cáo năng lượng và cảnh báo tiêu thụ bất thường; xuất số liệu cho kế hoạch năm và kiểm toán.</li></ul>",
   "en": "<ul><li><strong>Main meter per transformer:</strong> a multifunction meter in the MSB on Modbus TCP, reading kWh, kW, power factor and THD.</li><li><strong>Sub-meters by system:</strong> chiller plant, AHU/PAU, lighting, lifts, pumps, tenant boards. Modbus RTU on the DCM 9000's isolated RS-485 ports.</li><li><strong>Chilled water BTU meter:</strong> measures cooling energy delivered, paired with chiller kWh to calculate plant efficiency.</li><li><strong>Water and fuel:</strong> pulse water meters into DI, generator diesel flow 4–20 mA into the DCM-8044-D's UI. The law asks for consumption statistics by energy type, so diesel and LPG need numbers too.</li><li><strong>Software:</strong> Niagara 4 keeps the trend logs, ICONICS GENESIS produces energy reports and flags abnormal use; data is exported for the annual plan and the audit.</li></ul>"
  },
  {
   "h_vi": "Phân tích kỹ thuật",
   "h_en": "Engineering notes",
   "vi": "<ol><li><strong>Bảng cân bằng năng lượng cần tổng nhánh khớp tổng tòa.</strong> Thiết kế đồng hồ nhánh sao cho tổng các nhánh so được với đồng hồ tổng; phần chênh là tổn thất và tải chưa đo. Đây là khuyến nghị kỹ thuật để số liệu \"bảo đảm tính chính xác\", không phải danh mục luật bắt buộc từng điểm.</li><li><strong>Phân bổ cổng RS-485.</strong> DCM 9000 có 2 cổng RS-485 cách ly, nhận thêm module NPB-8000-2X-485 khi cần nhiều trunk. Tách đồng hồ điện và thiết bị HVAC ra trunk riêng để thời gian quét đồng hồ ổn định.</li><li><strong>Dung lượng license.</strong> Mỗi đồng hồ là một thiết bị trong station. DCM-9025 cho 25 thiết bị/1.250 điểm, DCM-9100 cho 100/5.000. Tòa có 40 đồng hồ nhánh cộng HVAC sẽ vượt bậc 9025, cần chọn từ đầu.</li><li><strong>DCM-8044-D cho tín hiệu cứng.</strong> 8 UI nhận 4–20 mA và true DI qua jumper, phù hợp đồng hồ nước xung và lưu lượng dầu. Chân Modbus master của DCM-8044 chỉ dành cho tối đa 4 module cùng dòng, nên đồng hồ Modbus đi về DCM 9000.</li><li><strong>Chuẩn bị báo cáo điện tử.</strong> Dự thảo thông tư của Bộ Công Thương (06/2026) đưa việc lập kế hoạch và báo cáo lên hệ thống cơ sở dữ liệu điện tử. Lưu lịch sử theo giờ ít nhất 3 năm để khớp chu kỳ kiểm toán.</li></ol>",
   "en": "<ol><li><strong>The energy balance needs sub-meters that add up to the building total.</strong> Lay out sub-meters so their sum can be checked against the main meter; the difference is losses and unmetered load. This is an engineering recommendation for \"accurate data\", not a point-by-point legal list.</li><li><strong>RS-485 allocation.</strong> The DCM 9000 has 2 isolated RS-485 ports and takes an NPB-8000-2X-485 module when more trunks are needed. Keep energy meters and HVAC equipment on separate trunks so meter polling stays stable.</li><li><strong>Licence headroom.</strong> Each meter is a device in the station. DCM-9025 covers 25 devices/1,250 points, DCM-9100 100/5,000. A building with 40 sub-meters plus HVAC goes past the 9025 tier, so size it at design stage.</li><li><strong>DCM-8044-D for hard-wired signals.</strong> Its 8 UI accept 4–20 mA and true DI by jumper, which suits pulse water meters and fuel flow. The DCM-8044's Modbus master role only serves up to 4 modules of its own family, so Modbus meters go to the DCM 9000.</li><li><strong>Ready for electronic reporting.</strong> A draft MOIT circular (June 2026) moves planning and reporting onto an electronic database. Keep hourly history for at least 3 years to match the audit cycle.</li></ol>"
  },
  {
   "h_vi": "Ứng dụng",
   "h_en": "Where it fits",
   "vi": "<p><strong>Văn phòng, trung tâm thương mại:</strong> tòa trên ngưỡng 500 TOE cần đồng hồ nhánh theo hệ thống và theo khách thuê. <strong>Khách sạn, bệnh viện:</strong> có thêm máy phát, nồi hơi, LPG, cần đo theo từng dạng năng lượng. <strong>Nhà máy trên 1.000 TOE:</strong> cùng kiến trúc, thêm Modbus TCP từ PLC và đồng hồ dây chuyền. <strong>Tòa dưới ngưỡng:</strong> vẫn nên thiết kế sẵn tủ đồng hồ và trunk RS-485, vì tòa nhà có thể vào danh sách khi tăng công suất sử dụng.</p>",
   "en": "<p><strong>Offices, shopping malls:</strong> buildings above 500 TOE need sub-meters by system and by tenant. <strong>Hotels, hospitals:</strong> generators, boilers and LPG on top, so metering by energy type matters. <strong>Factories above 1,000 TOE:</strong> the same architecture plus Modbus TCP from PLCs and line meters. <strong>Buildings below the threshold:</strong> still design in the meter panels and RS-485 trunks, since the building can join the list once its load grows.</p>"
  }
 ],
 "table": {
  "caption_vi": "Danh mục đo đếm gợi ý cho tòa nhà từ 500 TOE/năm",
  "caption_en": "Suggested metering schedule for a building of 500 TOE/year or more",
  "head": [
   "Điểm đo / Point",
   "Thông số / Values",
   "Giao thức / Protocol",
   "Thu thập / Collected by"
  ],
  "rows": [
   [
    "Đồng hồ tổng MSB / MSB main meter",
    "kWh, kW, PF, THD",
    "Modbus TCP",
    "DCM 9000"
   ],
   [
    "Chiller plant",
    "kWh, kW",
    "Modbus RTU",
    "DCM 9000 RS-485"
   ],
   [
    "AHU, PAU, quạt / fans",
    "kWh",
    "Modbus RTU",
    "DCM 9000 RS-485"
   ],
   [
    "Chiếu sáng, thang máy, bơm / Lighting, lifts, pumps",
    "kWh",
    "Modbus RTU",
    "DCM 9000 RS-485"
   ],
   [
    "Đồng hồ BTU / BTU meter",
    "kWh lạnh, lưu lượng, ΔT / cooling kWh, flow, ΔT",
    "Modbus RTU",
    "DCM 9000 RS-485"
   ],
   [
    "Nước cấp / Water",
    "m³ (xung / pulse)",
    "DI",
    "DCM-8044-D"
   ],
   [
    "Dầu máy phát / Generator diesel",
    "Lưu lượng / flow 4–20 mA",
    "UI",
    "DCM-8044-D"
   ]
  ]
 },
 "sources": [
  {
   "title": "LuatVietnam, Law on Economical and Efficient Use of Energy revised, No. 77/2025/QH15",
   "url": "https://english.luatvietnam.vn/cong-nghiep/law-on-economical-and-efficient-use-of-energy-revised-no-77-2025-qh15-404895-d1.html"
  },
  {
   "title": "Hệ thống pháp luật, Luật 77/2025/QH15 (toàn văn)",
   "url": "https://hethongphapluat.com/law-no-77-2025-qh15-dated-june-18-2025-on-amendments-to-law-on-economical-and-efficient-use-of-energy.html"
  },
  {
   "title": "Thư viện pháp luật, tiêu chí cơ sở sử dụng năng lượng trọng điểm theo Nghị định 30/2026/NĐ-CP",
   "url": "https://thuvienphapluat.vn/hoi-dap-phap-luat/co-so-su-dung-nang-luong-trong-diem-la-gi-tieu-chi-xac-dinh-co-so-su-dung-nang-luong-trong-diem-the-138079507.html"
  },
  {
   "title": "Tạp chí Công Thương, Chính phủ ban hành Nghị định hướng dẫn thi hành Luật Sử dụng năng lượng tiết kiệm và hiệu quả",
   "url": "https://tapchicongthuong.vn/chinh-phu-ban-hanh-nghi-dinh-huong-dan-thi-hanh-luat-su-dung-nang-luong-tiet-kiem-va-hieu-qua-410605.htm"
  },
  {
   "title": "Petrotimes, dự thảo thông tư lập kế hoạch và báo cáo sử dụng năng lượng (06/2026)",
   "url": "https://petrotimes.vn/co-so-tieu-thu-nhieu-nang-luong-se-phai-lap-ke-hoach-tiet-kiem-741784.html"
  },
  {
   "title": "Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)"
  },
  {
   "title": "Mitsubishi Electric Vietnam, Building Management System",
   "url": "https://buildingsolutions.mitsubishi-electric.vn/en/bms/"
  }
 ],
 "x_post": "Vietnam, Law 77/2025: buildings using 500 TOE/year or more are key energy users.\n\n• Metering to standard, accurate data\n• Energy audit every 3 years\n• Sub-meters by system on Modbus\n• Niagara 4 logs for the energy balance\n\nFull schematic on the blog, link in bio.",
 "fb_post": "Tòa nhà tiêu thụ từ 500 TOE/năm là cơ sở sử dụng năng lượng trọng điểm theo Luật 77/2025/QH15 (hiệu lực 01/01/2026) và Nghị định 30/2026/NĐ-CP.\n\nNghĩa vụ chính: lập kế hoạch năm và 5 năm, chỉ định người quản lý năng lượng, kiểm toán năng lượng bắt buộc 3 năm một lần, duy trì hệ thống đo đếm đạt chuẩn và lập bảng cân bằng năng lượng. Công tơ tổng của điện lực không đủ cho việc này.\n\nBMS cần đo:\n1. Đồng hồ tổng MSB qua Modbus TCP: kWh, kW, PF, THD\n2. Đồng hồ nhánh chiller, AHU, chiếu sáng, thang máy, bơm qua Modbus RTU về DCM 9000\n3. Đồng hồ BTU nước lạnh để tính hiệu suất plant\n4. Nước và dầu máy phát qua DI, 4–20 mA vào DCM-8044-D\n5. Niagara 4 lưu trend, ICONICS GENESIS làm báo cáo năng lượng\n\nSơ đồ nguyên lý và danh mục đo đếm:\nhttps://elvconsultant.com/blog/bms/2026-11-12-luat-77-2025-toa-nha-do-dem-nang-luong.html\n\nDHP là đối tác chính thức Mitsubishi Electric. Inbox để nhận SĐNL + BoM cho dự án của anh/chị trong 48 giờ.\n\n#BMS #TietKiemNangLuong #Luat77 #MitsubishiElectric #Niagara4",
 "hero_image": {
  "src": "https://images.unsplash.com/photo-1684684383508-261dd0e8f467?ixlib=rb-4.1.0&q=85&fm=jpg&crop=entropy&cs=srgb&w=1600&h=900&fit=crop",
  "alt": "Dãy đồng hồ đo điện năng lắp chồng trên tường",
  "credit": "Han-Hsing Tu",
  "credit_url": "https://unsplash.com/photos/a-bunch-of-electrical-meters-are-stacked-on-top-of-each-other-PeGyRpDKQy4"
 }
}