{
 "date": "2026-11-14",
 "slug": "tinh-so-ddc-toa-15-tang",
 "pillar_vi": "Bài toán thực tế",
 "pillar_en": "Worked example",
 "title_vi": "Tính số DDC cho tòa 15 tầng",
 "title_en": "Counting DDCs for a 15-floor tower",
 "lead_vi": "Từ bản vẽ M&E của một tòa văn phòng 15 tầng giả định, bài này đếm ra 261 điểm IO cứng, 17 DDC DCM-8446 và 41 thiết bị Niagara. Cách đếm áp dụng được cho mọi hồ sơ thiết kế cơ sở.",
 "lead_en": "Starting from the M&E drawings of a hypothetical 15-floor office tower, this post counts 261 hard-wired IO points, 17 DCM-8446 DDCs and 41 Niagara devices. The method works on any schematic design package.",
 "tags": [
  "DDC",
  "Point list",
  "DCM-8446",
  "DCM 9000",
  "IO-0800-485",
  "Niagara 4",
  "BACnet MS/TP",
  "Modbus RTU"
 ],
 "diagram": {
  "svg": "<svg viewBox=\"0 0 960 660\" xmlns=\"http://www.w3.org/2000/svg\" role=\"img\" aria-label=\"Sơ đồ nguyên lý BMS tòa 15 tầng: DCM 9000 với 3 đường RS-485, 17 DDC DCM-8446, 3 IO-0800-485, 18 đồng hồ điện và 3 chiller BACnet/IP\" font-family=\"'Maison Sans',system-ui,sans-serif\"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><text class=\"k\" x=\"20\" y=\"28\">MANAGEMENT LEVEL</text><path class=\"ln\" d=\"M440 92H620\"/><path class=\"ln\" d=\"M230 140V230\"/><path class=\"ln\" d=\"M400 140V230\"/><path class=\"ln\" d=\"M440 124H590V200H800V410\"/><path class=\"fw\" d=\"M170 360V410\"/><path class=\"fw\" d=\"M520 360V410\"/><rect class=\"b\" x=\"20\" y=\"44\" width=\"420\" height=\"96\"/><text class=\"t\" x=\"36\" y=\"72\">Niagara 4 · DCM 9000 + DCM-9100 licence</text><text class=\"s\" x=\"36\" y=\"96\">2 RS-485 onboard + NPB-8000-2X-485</text><text class=\"s\" x=\"36\" y=\"118\">41 devices, about 500 points</text><rect class=\"b2\" x=\"620\" y=\"44\" width=\"320\" height=\"96\"/><text class=\"t\" x=\"636\" y=\"72\">Chillers × 3</text><text class=\"s\" x=\"636\" y=\"96\">High-level interface, no hard-wired IO</text><text class=\"s\" x=\"636\" y=\"118\">Status, setpoints, kW, alarms</text><rect class=\"bg\" x=\"490\" y=\"80\" width=\"80\" height=\"16\"/><text class=\"p\" x=\"494\" y=\"92\">BACnet/IP</text><rect class=\"bg\" x=\"236\" y=\"160\" width=\"122\" height=\"16\"/><text class=\"p\" x=\"240\" y=\"172\">RS-485 A · MS/TP</text><rect class=\"bg\" x=\"406\" y=\"160\" width=\"122\" height=\"16\"/><text class=\"p\" x=\"410\" y=\"172\">RS-485 B · MS/TP</text><text class=\"p\" x=\"606\" y=\"192\">RS-485 C (NPB) · Modbus RTU</text><text class=\"k\" x=\"20\" y=\"214\">AUTOMATION LEVEL</text><rect class=\"b\" x=\"20\" y=\"230\" width=\"300\" height=\"130\"/><text class=\"t\" x=\"36\" y=\"258\">Floors 1 to 8</text><text class=\"s\" x=\"36\" y=\"282\">DCM-8446 × 8, one per AHU room</text><text class=\"s\" x=\"36\" y=\"304\">14 of 22 points used each</text><text class=\"s\" x=\"36\" y=\"326\">MS/TP up to 76.8 kbps</text><rect class=\"b\" x=\"350\" y=\"230\" width=\"340\" height=\"130\"/><text class=\"t\" x=\"366\" y=\"258\">Floors 9 to 15 + plant</text><text class=\"s\" x=\"366\" y=\"282\">DCM-8446 × 7 for floors 9 to 15</text><text class=\"s\" x=\"366\" y=\"304\">CHW plant: DCM-8446 + IO-6020</text><text class=\"s\" x=\"366\" y=\"326\">Car park: DCM-8446 + IO-0800</text><text class=\"s\" x=\"366\" y=\"348\">Pump rooms: IO-0800-485 × 3</text><text class=\"k\" x=\"20\" y=\"396\">FIELD LEVEL</text><text class=\"p\" x=\"178\" y=\"390\">Hard-wired IO</text><text class=\"p\" x=\"528\" y=\"390\">Hard-wired IO</text><rect class=\"b2\" x=\"20\" y=\"410\" width=\"300\" height=\"110\"/><text class=\"t\" x=\"36\" y=\"438\">AHU + 2 exhaust fans / floor</text><text class=\"s\" x=\"36\" y=\"462\">SAT, RAT, CO2, filter ΔP</text><text class=\"s\" x=\"36\" y=\"484\">Fan status, fault, auto/manual</text><text class=\"s\" x=\"36\" y=\"506\">VFD and CHW valve 0–10 V</text><rect class=\"b2\" x=\"350\" y=\"410\" width=\"340\" height=\"110\"/><text class=\"t\" x=\"366\" y=\"438\">Plant and car park</text><text class=\"s\" x=\"366\" y=\"462\">3 CHWP, header temps, ΔP, flow</text><text class=\"s\" x=\"366\" y=\"484\">4 fans, 4 CO sensors</text><text class=\"s\" x=\"366\" y=\"506\">7 pumps, 2 tanks high/low level</text><rect class=\"b\" x=\"720\" y=\"410\" width=\"220\" height=\"110\"/><text class=\"t\" x=\"736\" y=\"438\">Power meters × 18</text><text class=\"s\" x=\"736\" y=\"462\">15 floor DBs</text><text class=\"s\" x=\"736\" y=\"484\">3 MSB feeders</text><text class=\"s\" x=\"736\" y=\"506\">Addr 1 to 18, daisy chain</text><rect class=\"b2\" x=\"20\" y=\"560\" width=\"920\" height=\"80\"/><text class=\"t\" x=\"36\" y=\"590\">Total: 17 DDC, 3 remote IO, 18 meters, 3 chillers = 41 Niagara devices</text><text class=\"s\" x=\"36\" y=\"616\">Hardware IO capacity 414, used 261, spare 153 (37%)</text></svg>",
  "caption_vi": "SĐNL tòa 15 tầng: DCM 9000 với 3 đường RS-485 (2 MS/TP, 1 Modbus RTU), 17 DDC, 3 IO-0800-485, 18 đồng hồ điện, 3 chiller qua BACnet/IP.",
  "caption_en": "Schematic for a 15-floor tower: DCM 9000 with 3 RS-485 trunks (2 MS/TP, 1 Modbus RTU), 17 DDCs, 3 IO-0800-485, 18 power meters, 3 chillers over BACnet/IP."
 },
 "sections": [
  {
   "h_vi": "Vấn đề",
   "h_en": "The problem",
   "vi": "<p>Ở giai đoạn thiết kế cơ sở, chủ đầu tư thường hỏi một câu: tòa này cần bao nhiêu DDC. Câu trả lời hay gặp là ước theo diện tích sàn hoặc theo số tầng, rồi đến bản vẽ shop mới phát hiện thiếu ngõ AO cho van nước lạnh, hoặc một DDC phải kéo dây xuống 3 tầng khác.</p><p>Số DDC chỉ đúng khi đếm từ danh sách thiết bị trên bản vẽ M&amp;E: lịch thiết bị cơ (AHU, quạt, bơm), sơ đồ nguyên lý nước lạnh, sơ đồ cấp thoát nước và sơ đồ một sợi điện. Bài này làm mẫu trên một tòa văn phòng 15 tầng giả định, không phải dự án thực.</p>",
   "en": "<p>At schematic design the owner usually asks one question: how many DDCs does this building need. The common answer is a guess per square metre or per floor, and the shop drawings later reveal a missing AO for a chilled water valve, or a DDC wired across 3 floors.</p><p>The DDC count is only right when it comes from the equipment list on the M&amp;E drawings: the mechanical schedule (AHUs, fans, pumps), the chilled water schematic, the plumbing schematic and the electrical single-line diagram. This post works through a hypothetical 15-floor office tower, not a real project.</p>"
  },
  {
   "h_vi": "Giải pháp",
   "h_en": "Solution",
   "vi": "<p>Đếm theo 5 bước:</p><ol><li><strong>Lập danh sách thiết bị</strong> từ bản vẽ: mỗi tầng 1 AHU và 2 quạt hút WC; tầng hầm có 3 bơm nước lạnh, 4 quạt hầm xe kèm 4 cảm biến CO, 7 bơm cấp thoát nước, 2 bể nước; 15 tủ điện tầng và 3 lộ ra tủ MSB; 3 chiller.</li><li><strong>Gán bảng điểm mẫu</strong> cho từng loại thiết bị, tách UI, DI, DO, AO.</li><li><strong>Chọn DDC theo vị trí</strong>, không theo tổng điểm cả tòa: mỗi phòng AHU một <code>DCM-8446</code> để dây tín hiệu không đi xuyên tầng.</li><li><strong>Kiểm tra dự phòng</strong> từng DDC, mục tiêu tối thiểu 20%.</li><li><strong>Đếm thiết bị và điểm Niagara</strong> để chọn license DCM 9000.</li></ol><p>Thiết bị có giao diện mức cao (chiller, đồng hồ điện) không chiếm IO cứng; chúng đi thẳng vào Niagara qua BACnet/IP và Modbus RTU.</p>",
   "en": "<p>Count in 5 steps:</p><ol><li><strong>List the equipment</strong> from the drawings: per floor 1 AHU and 2 toilet exhaust fans; in the basement 3 chilled water pumps, 4 car park fans with 4 CO sensors, 7 plumbing pumps, 2 water tanks; 15 floor distribution boards and 3 MSB feeders; 3 chillers.</li><li><strong>Apply a point template</strong> to each equipment type, split into UI, DI, DO, AO.</li><li><strong>Pick DDCs by location</strong>, not by the building total: one <code>DCM-8446</code> per AHU room so signal cables never cross floors.</li><li><strong>Check spare capacity</strong> on each DDC, target at least 20%.</li><li><strong>Count Niagara devices and points</strong> to choose the DCM 9000 licence.</li></ol><p>Equipment with a high-level interface (chillers, power meters) uses no hard-wired IO; it goes straight into Niagara over BACnet/IP and Modbus RTU.</p>"
  },
  {
   "h_vi": "Phân tích kỹ thuật",
   "h_en": "Engineering notes",
   "vi": "<p><strong>Tầng điển hình, 14 điểm:</strong> 3 UI (nhiệt độ gió cấp, gió hồi, CO2), 6 DI (trạng thái, lỗi, auto/manual quạt AHU, chênh áp lọc, trạng thái 2 quạt hút), 3 DO (chạy AHU và 2 quạt hút), 2 AO (biến tần, van nước lạnh 0–10 V). DCM-8446 có 8 UI, 4 DI, 4 AO, 6 DO; 2 DI dư chuyển sang UI cấu hình true DI. Dùng 14/22 điểm, dư 8 điểm (36%).</p><p><strong>Nước lạnh, 17 điểm:</strong> 4 UI (nhiệt độ ống góp cấp và hồi, chênh áp, lưu lượng), 6 DI, 3 DO, 4 AO (3 biến tần bơm, van bypass). DCM-8446 đơn chỉ có 4 AO, hết dự phòng, nên dùng combo <code>DCM-8446 + IO-6020</code> (14 AI, 4 DI, 6 AO, 6 DO).</p><p><strong>Hầm xe, 16 điểm:</strong> 4 UI cảm biến CO, 8 DI, 4 DO, dùng combo <code>DCM-8446 + IO-0800</code> (8 AI, 12 DI, 4 AO, 6 DO). <strong>Bơm cấp thoát nước:</strong> 18 DI chỉ giám sát, dùng 3 <code>IO-0800-485</code> (24 DI, cách ly 3,7 kV) đặt thẳng trên đường MS/TP.</p><p><strong>License:</strong> 17 DDC + 3 IO + 18 đồng hồ + 3 chiller = 41 thiết bị. Tạm tính 10 điểm mỗi đồng hồ và 20 điểm mỗi chiller, tổng khoảng 500 điểm. DCM-9025 giới hạn 25 thiết bị, nên chọn <code>DCM-9100</code> (100 thiết bị, 5.000 điểm). <strong>Mạng:</strong> DCM 9000 có 2 cổng RS-485 cách ly; thêm <code>NPB-8000-2X-485</code> cho đường thứ 3 dành riêng đồng hồ điện Modbus RTU, để polling đồng hồ không làm chậm MS/TP.</p>",
   "en": "<p><strong>Typical floor, 14 points:</strong> 3 UI (supply air, return air, CO2), 6 DI (AHU fan status, fault, auto/manual, filter differential pressure, 2 exhaust fan status), 3 DO (AHU and 2 exhaust fans start), 2 AO (VFD, chilled water valve 0–10 V). DCM-8446 has 8 UI, 4 DI, 4 AO, 6 DO; the 2 extra DI move to UI set as true DI. 14 of 22 points used, 8 spare (36%).</p><p><strong>Chilled water, 17 points:</strong> 4 UI (supply and return header temperature, differential pressure, flow), 6 DI, 3 DO, 4 AO (3 pump VFDs, bypass valve). A single DCM-8446 has only 4 AO with no spare, so use the <code>DCM-8446 + IO-6020</code> combo (14 AI, 4 DI, 6 AO, 6 DO).</p><p><strong>Car park, 16 points:</strong> 4 UI CO sensors, 8 DI, 4 DO, on a <code>DCM-8446 + IO-0800</code> combo (8 AI, 12 DI, 4 AO, 6 DO). <strong>Plumbing pumps:</strong> 18 monitoring-only DI on 3 <code>IO-0800-485</code> modules (24 DI, 3.7 kV isolation) sitting directly on the MS/TP trunk.</p><p><strong>Licence:</strong> 17 DDCs + 3 IO + 18 meters + 3 chillers = 41 devices. Assuming 10 points per meter and 20 per chiller, the total is about 500 points. DCM-9025 stops at 25 devices, so choose <code>DCM-9100</code> (100 devices, 5,000 points). <strong>Network:</strong> DCM 9000 has 2 isolated RS-485 ports; add <code>NPB-8000-2X-485</code> for a third trunk dedicated to Modbus RTU meters, so meter polling does not slow down MS/TP.</p>"
  },
  {
   "h_vi": "Ứng dụng",
   "h_en": "Where it fits",
   "vi": "<p><strong>Hồ sơ thiết kế cơ sở và mời thầu:</strong> bảng phân bổ IO theo thiết bị là căn cứ để nhà thầu bóc khối lượng đồng nhất, tránh mỗi nhà thầu tự giả định. <strong>Thẩm tra thiết kế:</strong> đối chiếu số DDC trên sơ đồ với lịch thiết bị cơ, sai lệch hiện ra ngay. <strong>Mở rộng:</strong> tòa có VAV hoặc FCU điều khiển theo phòng thì cộng thêm lớp DDC thứ hai (ví dụ DCM-8044), mẫu đếm giữ nguyên. Với 37% dự phòng IO và license 100 thiết bị, tòa mẫu còn chỗ cho 59 thiết bị bổ sung mà không đổi supervisor.</p>",
   "en": "<p><strong>Schematic design and tender documents:</strong> an IO allocation table by equipment lets every bidder take off the same quantities instead of making their own assumptions. <strong>Design review:</strong> compare the DDC count on the schematic with the mechanical schedule and any mismatch shows at once. <strong>Scaling up:</strong> buildings with room-level VAV or FCU control add a second DDC layer (for example DCM-8044); the counting method stays the same. With 37% spare IO and a 100-device licence, the sample tower has room for 59 more devices without changing the supervisor.</p>"
  }
 ],
 "table": {
  "caption_vi": "Phân bổ IO theo thiết bị (tòa mẫu 15 tầng)",
  "caption_en": "IO allocation by equipment (sample 15-floor tower)",
  "head": [
   "Thiết bị / Equipment",
   "SL / Qty",
   "UI / DI / DO / AO",
   "Controller",
   "Dùng / Used"
  ],
  "rows": [
   [
    "AHU + 2 quạt hút / AHU + 2 EF",
    "15",
    "3 / 6 / 3 / 2",
    "DCM-8446 × 15",
    "210 / 330"
   ],
   [
    "Bơm nước lạnh, ống góp / CHW pumps, headers",
    "1 plant",
    "4 / 6 / 3 / 4",
    "DCM-8446 + IO-6020",
    "17 / 30"
   ],
   [
    "Quạt hầm, cảm biến CO / Car park fans, CO",
    "4 + 4",
    "4 / 8 / 4 / 0",
    "DCM-8446 + IO-0800",
    "16 / 30"
   ],
   [
    "Bơm cấp thoát nước, bể / Pumps, tanks",
    "7 + 2",
    "0 / 18 / 0 / 0",
    "IO-0800-485 × 3",
    "18 / 24"
   ],
   [
    "Đồng hồ điện / Power meters",
    "18",
    "Modbus RTU",
    "DCM 9000, RS-485 C",
    "-"
   ],
   [
    "Chiller",
    "3",
    "BACnet/IP",
    "DCM 9000",
    "-"
   ],
   [
    "Tổng IO cứng / Hard-wired total",
    "",
    "",
    "",
    "261 / 414 (dư/spare 37%)"
   ]
  ]
 },
 "sources": [
  {
   "title": "Mitsubishi Electric Vietnam, Building Management System",
   "url": "https://buildingsolutions.mitsubishi-electric.vn/en/bms/"
  }
 ],
 "x_post": "15 floors, 261 hard-wired points, 17 DDCs.\n\n• 14 points per AHU floor on one DCM-8446, 36% spare\n• CHW plant needs 4 AO: add IO-6020\n• 41 Niagara devices: DCM-9025 is too small, DCM-9100 fits\n• Meters on their own RS-485 trunk\n\nFull schematic on the blog, link in bio.",
 "fb_post": "Tòa văn phòng 15 tầng cần bao nhiêu DDC? Đếm từ bản vẽ M&E ra 261 điểm IO cứng và 17 DDC, không ước theo m².\n\nCách đếm trên tòa mẫu với Diamond Controls:\n1. Mỗi tầng 1 AHU + 2 quạt hút WC = 14 điểm, đặt 1 DCM-8446 tại phòng AHU, dư 36%\n2. Trạm nước lạnh cần 4 AO, dùng combo DCM-8446 + IO-6020 để còn dự phòng\n3. Hầm xe 4 quạt + 4 cảm biến CO trên DCM-8446 + IO-0800\n4. 7 bơm cấp thoát nước chỉ giám sát: 3 module IO-0800-485 trên đường MS/TP\n5. 18 đồng hồ điện Modbus RTU đi đường RS-485 riêng qua NPB-8000-2X-485\n\nTổng 41 thiết bị Niagara, nên chọn license DCM-9100 thay vì DCM-9025. Toàn tòa còn 37% IO dự phòng.\n\nSơ đồ nguyên lý và bảng phân bổ IO:\nhttps://elvconsultant.com/blog/bms/2026-11-14-tinh-so-ddc-toa-15-tang.html\n\nDHP là đối tác chính thức Mitsubishi Electric. Gửi bản vẽ M&E, nhận SĐNL + BoM cho dự án của anh/chị trong 48 giờ.\n\n#BMS #DDC #MitsubishiElectric #Niagara4 #DiamondControls",
 "hero_image": {
  "src": "https://images.unsplash.com/photo-1566417110104-cd4f94af0fb3?ixlib=rb-4.1.0&q=85&fm=jpg&crop=entropy&cs=srgb&w=1600&h=900&fit=crop",
  "alt": "Tủ điện với nhiều aptomat và dây dẫn",
  "credit": "Troy Bridges",
  "credit_url": "https://unsplash.com/photos/black-machine-nt5Tjdg-9ks"
 }
}