{
 "date": "2026-11-22",
 "slug": "cau-hinh-ddc-chuan-ahu-fcu-bom",
 "pillar_vi": "Hỏi đáp & tổng hợp",
 "pillar_en": "Q&A and recap",
 "title_vi": "Cấu hình DDC chuẩn: AHU, FCU, bơm",
 "title_en": "Standard DDC configs: AHU, FCU, pumps",
 "lead_vi": "Tổng hợp tuần: bốn tổ hợp Diamond Controls phủ gần hết thiết bị cơ điện của một tòa nhà, từ AHU VAV 20 điểm IO đến FCU phòng không cần DDC riêng. Mỗi cấu hình kèm số điểm dùng, số điểm dư và giao thức lên Niagara 4.",
 "lead_en": "Weekly recap: four Diamond Controls combinations cover most of the mechanical plant in a building, from a 20-point VAV AHU to room FCUs that need no dedicated DDC. Each configuration lists points used, spare points and the protocol up to Niagara 4.",
 "tags": [
  "DDC",
  "DCM-8044-D",
  "DCM-8446",
  "AHU",
  "FCU",
  "Bơm nước lạnh",
  "Point list",
  "Niagara 4"
 ],
 "hero_image": {
  "src": "https://images.unsplash.com/photo-1780198052033-d41b387e3230?ixlib=rb-4.1.0&q=85&fm=jpg&crop=entropy&cs=srgb&w=1600&h=900&fit=crop",
  "alt": "Thiết bị cơ điện với đường ống lớn trước tòa nhà kính",
  "credit": "Valyri Bosserman",
  "credit_url": "https://unsplash.com/photos/industrial-machinery-with-large-pipes-against-a-modern-glass-building-yK_1SeUSEVg"
 },
 "diagram": {
  "svg": "<svg viewBox=\"0 0 960 640\" xmlns=\"http://www.w3.org/2000/svg\" role=\"img\" aria-label=\"Sơ đồ nguyên lý cấu hình DDC chuẩn: DCM 9000 Niagara 4 nối BACnet/IP tới DCM-8044-D cho AHU, BACnet MS/TP tới DCM-8446 cho PAU, cụm bơm và FCU sảnh, RS-485 Modbus RTU tới thermostat FCU phòng; đấu cứng xuống thiết bị hiện trường\" font-family=\"'Maison Sans',system-ui,sans-serif\"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><path class=\"ln\" d=\"M380 130V165H120V230\"/><path class=\"ln\" d=\"M520 130V195\"/><path class=\"ln\" d=\"M360 195H840\"/><path class=\"ln\" d=\"M360 195V230M600 195V230M840 195V230\"/><path class=\"ln\" d=\"M640 85H740\"/><path class=\"fw\" d=\"M120 380V450\"/><path class=\"fw\" d=\"M360 380V450\"/><path class=\"fw\" d=\"M600 380V450\"/><path class=\"fw\" d=\"M840 380V450\"/><text class=\"k\" x=\"20\" y=\"28\">QUẢN LÝ</text><text class=\"k\" x=\"20\" y=\"150\">BỘ ĐIỀU KHIỂN</text><text class=\"k\" x=\"20\" y=\"598\">THIẾT BỊ HIỆN TRƯỜNG</text><rect class=\"b\" x=\"320\" y=\"40\" width=\"320\" height=\"90\"/><text class=\"t\" x=\"334\" y=\"66\">DCM 9000 · Niagara 4</text><text class=\"s\" x=\"334\" y=\"88\">2 × RS-485, 2 × Ethernet Gigabit</text><text class=\"s\" x=\"334\" y=\"109\">Đồ họa, alarm, trend, lịch, license</text><rect class=\"b2\" x=\"740\" y=\"40\" width=\"200\" height=\"90\"/><text class=\"t\" x=\"754\" y=\"66\">FCU phòng</text><text class=\"s\" x=\"754\" y=\"88\">Thermostat mạng</text><text class=\"s\" x=\"754\" y=\"109\">Không cần DDC riêng</text><rect class=\"b\" x=\"20\" y=\"230\" width=\"200\" height=\"150\"/><text class=\"t\" x=\"34\" y=\"256\">AHU VAV</text><text class=\"s\" x=\"34\" y=\"278\">DCM-8044-D + IO-V6002</text><text class=\"s\" x=\"34\" y=\"299\">14 UI · 6 DO · 4 AO</text><text class=\"s\" x=\"34\" y=\"320\">Dùng 20 / 24 điểm</text><text class=\"s\" x=\"34\" y=\"341\">2 quạt biến tần</text><rect class=\"b\" x=\"260\" y=\"230\" width=\"200\" height=\"150\"/><text class=\"t\" x=\"274\" y=\"256\">PAU gió tươi</text><text class=\"s\" x=\"274\" y=\"278\">DCM-8446 + IO-6020</text><text class=\"s\" x=\"274\" y=\"299\">14 UI · 4 DI · 6 DO · 6 AO</text><text class=\"s\" x=\"274\" y=\"320\">Dùng 22 / 30 điểm</text><text class=\"s\" x=\"274\" y=\"341\">1 quạt biến tần</text><rect class=\"b\" x=\"500\" y=\"230\" width=\"200\" height=\"150\"/><text class=\"t\" x=\"514\" y=\"256\">Cụm 3 bơm CHW</text><text class=\"s\" x=\"514\" y=\"278\">DCM-8446 + IO-0800</text><text class=\"s\" x=\"514\" y=\"299\">8 UI · 12 DI · 6 DO · 4 AO</text><text class=\"s\" x=\"514\" y=\"320\">Dùng 18 / 30 điểm</text><text class=\"s\" x=\"514\" y=\"341\">2 chạy, 1 dự phòng</text><rect class=\"b\" x=\"740\" y=\"230\" width=\"200\" height=\"150\"/><text class=\"t\" x=\"754\" y=\"256\">3 FCU sảnh</text><text class=\"s\" x=\"754\" y=\"278\">DCM-8446 + IO-0008</text><text class=\"s\" x=\"754\" y=\"299\">8 UI · 4 DI · 14 DO · 4 AO</text><text class=\"s\" x=\"754\" y=\"320\">Dùng 18 / 30 điểm</text><text class=\"s\" x=\"754\" y=\"341\">Quạt 3 cấp, van on/off</text><rect class=\"b2\" x=\"20\" y=\"450\" width=\"200\" height=\"120\"/><text class=\"t\" x=\"34\" y=\"476\">Hiện trường AHU</text><text class=\"s\" x=\"34\" y=\"498\">SAT, RAT, MAT: NTC 10K</text><text class=\"s\" x=\"34\" y=\"519\">Áp suất ống gió 4–20 mA</text><text class=\"s\" x=\"34\" y=\"540\">Van CHW, damper 0–10 V</text><rect class=\"b2\" x=\"260\" y=\"450\" width=\"200\" height=\"120\"/><text class=\"t\" x=\"274\" y=\"476\">Hiện trường PAU</text><text class=\"s\" x=\"274\" y=\"498\">Nhiệt, ẩm gió tươi, gió cấp</text><text class=\"s\" x=\"274\" y=\"519\">ΔP lọc 0–10 V</text><text class=\"s\" x=\"274\" y=\"540\">Van CHW, damper 0–10 V</text><rect class=\"b2\" x=\"500\" y=\"450\" width=\"200\" height=\"120\"/><text class=\"t\" x=\"514\" y=\"476\">Hiện trường bơm</text><text class=\"s\" x=\"514\" y=\"498\">3 × chạy, lỗi, Auto/Man</text><text class=\"s\" x=\"514\" y=\"519\">ΔP ống góp, T cấp, T hồi</text><text class=\"s\" x=\"514\" y=\"540\">3 biến tần 0–10 V</text><rect class=\"b2\" x=\"740\" y=\"450\" width=\"200\" height=\"120\"/><text class=\"t\" x=\"754\" y=\"476\">Hiện trường FCU</text><text class=\"s\" x=\"754\" y=\"498\">Nhiệt độ phòng NTC 10K</text><text class=\"s\" x=\"754\" y=\"519\">Trạng thái quạt, DI khô</text><text class=\"s\" x=\"754\" y=\"540\">Relay trung gian 24 VAC</text><rect class=\"bg\" x=\"212.0\" y=\"157\" width=\"76\" height=\"17\"/><text class=\"p\" x=\"250\" y=\"169\" text-anchor=\"middle\">BACnet/IP</text><rect class=\"bg\" x=\"635.0\" y=\"187\" width=\"170\" height=\"17\"/><text class=\"p\" x=\"720\" y=\"199\" text-anchor=\"middle\">BACnet MS/TP · RS-485 A</text><rect class=\"bg\" x=\"655.0\" y=\"77\" width=\"70\" height=\"17\"/><text class=\"p\" x=\"690\" y=\"89\" text-anchor=\"middle\">RS-485 B</text><rect class=\"bg\" x=\"42.0\" y=\"407\" width=\"156\" height=\"17\"/><text class=\"p\" x=\"120\" y=\"419\" text-anchor=\"middle\">Đấu cứng UI · AO · DO</text><rect class=\"bg\" x=\"282.0\" y=\"407\" width=\"156\" height=\"17\"/><text class=\"p\" x=\"360\" y=\"419\" text-anchor=\"middle\">Đấu cứng UI · AO · DO</text><rect class=\"bg\" x=\"531.0\" y=\"407\" width=\"138\" height=\"17\"/><text class=\"p\" x=\"600\" y=\"419\" text-anchor=\"middle\">DI khô · AO 0–10 V</text><rect class=\"bg\" x=\"785.0\" y=\"407\" width=\"110\" height=\"17\"/><text class=\"p\" x=\"840\" y=\"419\" text-anchor=\"middle\">NTC · DO relay</text><text class=\"p\" x=\"740\" y=\"152\">Modbus RTU hoặc BACnet MS/TP</text><text class=\"s\" x=\"20\" y=\"626\">Dự phòng mỗi tủ: nên chừa tối thiểu 15% điểm IO, tính trên từng loại UI, DI, DO, AO</text></svg>",
  "caption_vi": "SĐNL cấu hình DDC chuẩn: DCM 9000 chạy Niagara 4 nối BACnet/IP tới DCM-8044-D của AHU, BACnet MS/TP tới các DCM-8446 của PAU, cụm bơm và FCU sảnh; cổng RS-485 thứ hai đi Modbus RTU hoặc MS/TP tới thermostat FCU phòng. Mọi tủ DDC đấu cứng xuống thiết bị hiện trường.",
  "caption_en": "Standard DDC configuration schematic: a DCM 9000 running Niagara 4 links over BACnet/IP to the AHU's DCM-8044-D and over BACnet MS/TP to the DCM-8446 units for the PAU, pump set and lobby FCUs; the second RS-485 port runs Modbus RTU or MS/TP to room FCU thermostats. Every DDC panel is hard-wired to its field devices."
 },
 "sections": [
  {
   "h_vi": "Vấn đề",
   "h_en": "The problem",
   "vi": "<p>Khi bóc tách BMS, câu hỏi lặp lại nhiều nhất là: thiết bị này cần bộ điều khiển nào. Mỗi lần trả lời lại từ đầu thì mỗi tủ một kiểu, point list không thống nhất, và đến lúc nghiệm thu mới thấy tủ PAU thiếu DO, tủ bơm thừa AO.</p><p>Tuần này chúng tôi đã đi qua AHU VAV, PAU 30 điểm, cách tính số DDC cho tòa 15 tầng và sơ đồ đấu dây tủ. Bài này gom lại thành một bảng cấu hình chuẩn để dùng ngay khi lập BoM.</p>",
   "en": "<p>The question that comes up most when sizing a BMS is: which controller does this equipment need. Answering it from scratch each time gives a different panel every time, inconsistent point lists, and a PAU panel short of DO or a pump panel with idle AO found only at commissioning.</p><p>This week we covered the VAV AHU, the 30-point PAU, DDC sizing for a 15-storey tower and the panel wiring schematic. This post rolls them into one standard configuration table you can use straight away when building the BoM.</p>"
  },
  {
   "h_vi": "Giải pháp",
   "h_en": "Solution",
   "vi": "<p>Chuẩn hóa theo loại thiết bị, mỗi loại một tổ hợp cố định:</p><ul><li><strong>AHU VAV, 2 quạt biến tần:</strong> DCM-8044-D cộng IO-V6002 ở khe phải, 14 UI, 6 DO, 4 AO. Dùng 20 điểm, dư 4. Nối BACnet/IP thẳng lên DCM 9000.</li><li><strong>PAU 100% gió tươi:</strong> DCM-8446 cộng IO-6020, 14 UI, 4 DI, 6 DO, 6 AO. Dùng 22 trên 30 điểm. Nối BACnet MS/TP.</li><li><strong>Cụm 3 bơm nước lạnh biến tần:</strong> DCM-8446 cộng IO-0800, 8 UI, 12 DI, 6 DO, 4 AO. Dùng 18 trên 30 điểm.</li><li><strong>FCU sảnh, hành lang do BMS điều khiển trực tiếp:</strong> DCM-8446 cộng IO-0008 cho 3 FCU quạt 3 cấp, hoặc DCM-8446 cộng IO-6020 cho 3 FCU quạt EC và van tuyến tính.</li><li><strong>FCU phòng khách sạn, văn phòng:</strong> không dùng DDC riêng. Thermostat mạng đi Modbus RTU hoặc BACnet MS/TP vào cổng RS-485 thứ hai của DCM 9000.</li></ul>",
   "en": "<p>Standardise by equipment type, one fixed combination per type:</p><ul><li><strong>VAV AHU, 2 VSD fans:</strong> DCM-8044-D plus IO-V6002 in the right slot, 14 UI, 6 DO, 4 AO. 20 points used, 4 spare. BACnet/IP straight to the DCM 9000.</li><li><strong>100% outdoor air PAU:</strong> DCM-8446 plus IO-6020, 14 UI, 4 DI, 6 DO, 6 AO. 22 of 30 points used. BACnet MS/TP.</li><li><strong>Set of 3 VSD chilled water pumps:</strong> DCM-8446 plus IO-0800, 8 UI, 12 DI, 6 DO, 4 AO. 18 of 30 points used.</li><li><strong>Lobby and corridor FCUs controlled directly by the BMS:</strong> DCM-8446 plus IO-0008 for 3 three-speed FCUs, or DCM-8446 plus IO-6020 for 3 FCUs with EC fans and modulating valves.</li><li><strong>Hotel room and office FCUs:</strong> no dedicated DDC. Networked thermostats on Modbus RTU or BACnet MS/TP into the second RS-485 port of the DCM 9000.</li></ul>"
  },
  {
   "h_vi": "Phân tích kỹ thuật",
   "h_en": "Engineering notes",
   "vi": "<ul><li><strong>Vì sao AHU dùng DCM-8044-D:</strong> AHU có nhiều vòng PID chạy cùng lúc (nhiệt độ gió cấp, áp suất ống gió, gió tươi). Đặt trên bộ điều khiển IP thì vòng điều khiển không phụ thuộc tốc độ bus MS/TP, và màn LCD của bản -D cho kỹ thuật viên xem giá trị ngay tại tủ. 8 UI của DCM-8044 nhận NTC 10K, 4–20 mA, 0–10 V hoặc DI khô bằng jumper, nên trạng thái quạt và báo bẩn lọc không tốn kênh DI riêng.</li><li><strong>Vì sao PAU, bơm, FCU dùng DCM-8446:</strong> 22 điểm gốc cộng một module 8 điểm cho đúng 30 điểm, và chọn module theo loại điểm thiếu: thiếu AO thì IO-6020, thiếu DI thì IO-0800, thiếu DO thì IO-0008. RS-485 chạy BACnet MS/TP đến 76.8 kbps.</li><li><strong>Cụm bơm:</strong> mỗi bơm cần 3 DI (chạy, lỗi, Auto/Man), 1 DO và 1 AO. Ba bơm là 9 DI, 3 DO, 3 AO, cộng 3 UI cho chênh áp ống góp và nhiệt độ cấp, hồi. IO-0800 đưa DI lên 12, đủ cho 3 bơm và còn 3 DI dư.</li><li><strong>FCU quạt 3 cấp:</strong> mỗi FCU cần 4 DO (3 cấp quạt và van on/off). DO của DCM-8446 là relay 30 VDC 1 A / 125 VAC 0.5 A, nên quạt 230 VAC phải qua relay trung gian 24 VAC như bài sơ đồ tủ hôm qua.</li><li><strong>Dự phòng:</strong> nên chừa tối thiểu 15% trên từng loại điểm, không chỉ trên tổng. Tủ dư 10 AO nhưng hết DO vẫn phải thêm module.</li></ul>",
   "en": "<ul><li><strong>Why the AHU gets a DCM-8044-D:</strong> an AHU runs several PID loops at once (supply air temperature, duct static, outdoor air). On an IP controller those loops do not depend on MS/TP bus speed, and the LCD on the -D version lets the technician read values at the panel. The 8 UI on the DCM-8044 take NTC 10K, 4–20 mA, 0–10 V or a dry contact by jumper, so fan status and filter alarm do not need dedicated DI channels.</li><li><strong>Why PAU, pumps and FCUs get a DCM-8446:</strong> 22 base points plus one 8-point module gives exactly 30, and the module is chosen by the point type you are short of: AO short, IO-6020; DI short, IO-0800; DO short, IO-0008. The RS-485 port runs BACnet MS/TP up to 76.8 kbps.</li><li><strong>Pump set:</strong> each pump needs 3 DI (run, fault, Auto/Man), 1 DO and 1 AO. Three pumps are 9 DI, 3 DO, 3 AO, plus 3 UI for header differential pressure and supply and return temperature. IO-0800 lifts DI to 12, enough for 3 pumps with 3 DI spare.</li><li><strong>Three-speed FCU:</strong> each FCU needs 4 DO (3 fan speeds and an on/off valve). The DCM-8446 DO is a 30 VDC 1 A / 125 VAC 0.5 A relay, so a 230 VAC fan goes through 24 VAC interposing relays as in yesterday's panel schematic.</li><li><strong>Spare capacity:</strong> keep at least 15% on each point type, not only on the total. A panel with 10 spare AO but no free DO still needs another module.</li></ul>"
  },
  {
   "h_vi": "Ứng dụng",
   "h_en": "Where it fits",
   "vi": "<ul><li><strong>Bóc tách nhanh giai đoạn thiết kế cơ sở:</strong> đếm AHU, PAU, cụm bơm, FCU sảnh trên bản vẽ M&amp;E, nhân với bảng dưới là ra số DDC và module.</li><li><strong>Hồ sơ mời thầu:</strong> ghi cấu hình theo loại thiết bị và số điểm dư tối thiểu, để mọi nhà thầu chào trên cùng một mặt bằng kỹ thuật.</li><li><strong>Cấp phép Niagara:</strong> mỗi DDC, remote IO đặt trực tiếp trên bus và thermostat là một thiết bị trong Niagara. Đếm đủ để chọn đúng gói DCM-9025, 9100 hay 9200 theo số thiết bị và số điểm.</li><li><strong>Bơm cấp thoát nước chỉ giám sát:</strong> IO-0800-485 nhận 8 DI cách ly 3.7 kV, đủ cho 2 bơm (chạy, lỗi) và 2 phao bể, đặt trên bus MS/TP không cần DDC.</li></ul>",
   "en": "<ul><li><strong>Fast take-off at concept design:</strong> count AHUs, PAUs, pump sets and lobby FCUs on the M&amp;E drawings, apply the table below and you have the DDC and module count.</li><li><strong>Tender documents:</strong> specify the configuration per equipment type and the minimum spare points so every bidder prices the same technical baseline.</li><li><strong>Niagara licensing:</strong> every DDC, remote IO sitting directly on the bus and thermostat is a device in Niagara. Count them all to pick the right DCM-9025, 9100 or 9200 tier by devices and points.</li><li><strong>Monitor-only plumbing pumps:</strong> an IO-0800-485 takes 8 DI isolated at 3.7 kV, enough for 2 pumps (run, fault) and 2 tank floats, sitting on the MS/TP bus with no DDC.</li></ul>"
  }
 ],
 "table": {
  "caption_vi": "Bảng cấu hình DDC chuẩn theo thiết bị",
  "caption_en": "Standard DDC configuration by equipment",
  "head": [
   "Thiết bị / Equipment",
   "UI / DI / DO / AO dùng",
   "Cấu hình / Configuration",
   "Dùng / Used"
  ],
  "rows": [
   [
    "AHU VAV, 2 quạt biến tần / VAV AHU, 2 VSD fans",
    "13 / 0 / 3 / 4",
    "DCM-8044-D + IO-V6002",
    "20 / 24"
   ],
   [
    "PAU 100% gió tươi / 100% OA PAU",
    "12 / 4 / 3 / 3",
    "DCM-8446 + IO-6020",
    "22 / 30"
   ],
   [
    "3 bơm nước lạnh biến tần / 3 VSD CHW pumps",
    "3 / 9 / 3 / 3",
    "DCM-8446 + IO-0800",
    "18 / 30"
   ],
   [
    "3 FCU quạt 3 cấp / 3 three-speed FCUs",
    "3 / 3 / 12 / 0",
    "DCM-8446 + IO-0008",
    "18 / 30"
   ],
   [
    "3 FCU quạt EC, van tuyến tính / 3 EC-fan FCUs, modulating valve",
    "3 / 3 / 3 / 6",
    "DCM-8446 + IO-6020",
    "15 / 30"
   ],
   [
    "2 bơm thoát nước + 2 phao / 2 drainage pumps + 2 floats",
    "0 / 6 / 0 / 0",
    "IO-0800-485",
    "6 / 8"
   ],
   [
    "FCU phòng / Room FCUs",
    "Mạng / Network",
    "Thermostat → DCM 9000 RS-485",
    "-"
   ]
  ]
 },
 "sources": [
  {
   "title": "Mitsubishi Electric Asia, DCM-8044/DCM-8044-D with IO Modules (2024) and Diamond Controls catalogue (2023)"
  },
  {
   "title": "Mitsubishi Electric Vietnam, Building Management System",
   "url": "https://buildingsolutions.mitsubishi-electric.vn/en/bms/"
  }
 ],
 "x_post": "30 IO points on a DCM-8446 combo covers a PAU, a 3-pump set or 3 lobby FCUs. Pick the module by what you are short of:\n\n- AO short: IO-6020\n- DI short: IO-0800\n- DO short: IO-0008\n\nAHUs get a DCM-8044-D on BACnet/IP.\n\nFull schematic on the blog, link in bio.",
 "fb_post": "Một DCM-8446 ghép thêm 1 module là đủ 30 điểm IO, phủ được PAU, cụm 3 bơm nước lạnh hoặc 3 FCU sảnh. Tổng hợp tuần này là bảng cấu hình DDC chuẩn để bóc tách BMS nhanh.\n\n1. AHU VAV 2 quạt biến tần: DCM-8044-D + IO-V6002, dùng 20/24 điểm, BACnet/IP thẳng lên DCM 9000.\n2. PAU gió tươi: DCM-8446 + IO-6020, dùng 22/30 điểm.\n3. Cụm 3 bơm CHW: DCM-8446 + IO-0800, mỗi bơm 3 DI, 1 DO, 1 AO.\n4. FCU sảnh: DCM-8446 + IO-0008 cho quạt 3 cấp, hoặc + IO-6020 cho quạt EC.\n5. FCU phòng: không cần DDC, thermostat mạng vào cổng RS-485 thứ hai của DCM 9000.\n\nChọn module theo loại điểm đang thiếu, và chừa tối thiểu 15% dự phòng trên từng loại UI, DI, DO, AO.\n\nBài có sơ đồ nguyên lý và bảng cấu hình đầy đủ:\nhttps://elvconsultant.com/blog/bms/2026-11-22-cau-hinh-ddc-chuan-ahu-fcu-bom.html\n\nDHP là đối tác chính thức Mitsubishi Electric. Gửi bản vẽ M&E, nhận SĐNL + BoM cho dự án của anh/chị trong 48 giờ.\n\n#BMS #DDC #MitsubishiElectric #DiamondControls #Niagara4"
}
