{
 "date": "2026-11-28",
 "slug": "nghiem-thu-bms-point-to-point-end-to-end",
 "pillar_vi": "Bài toán thực tế",
 "pillar_en": "Worked example",
 "title_vi": "Nghiệm thu BMS: point-to-point và end-to-end",
 "title_en": "BMS acceptance: point-to-point and end-to-end",
 "lead_vi": "Nghiệm thu BMS có hai lớp kiểm tra khác nhau: point-to-point chứng minh từng điểm IO đi đúng từ đầu dây tới Niagara, end-to-end chứng minh cả chuỗi cảm biến, đồ họa, cảnh báo và tác động chạy đúng trình tự. Bài này đưa ra checklist cho từng lớp trên một AHU dùng DCM-8446 và DCM 9000.",
 "lead_en": "BMS acceptance has two separate layers: point-to-point proves every I/O point travels correctly from terminal to Niagara, end-to-end proves the whole chain of sensor, graphic, alarm and action runs in the right sequence. This post gives a checklist for each layer on an AHU built with a DCM-8446 and a DCM 9000.",
 "tags": [
  "Nghiệm thu BMS",
  "Point-to-point",
  "End-to-end",
  "Commissioning",
  "DCM-8446",
  "DCM 9000",
  "Niagara 4",
  "Diamond Controls"
 ],
 "hero_image": {
  "src": "https://images.unsplash.com/photo-1780034766312-73825064806c?ixlib=rb-4.1.0&q=85&fm=jpg&crop=entropy&cs=srgb&w=1600&h=900&fit=crop",
  "alt": "Tủ điều khiển công nghiệp mở, dây và module bên trong",
  "credit": "Raymond Sime",
  "credit_url": "https://unsplash.com/photos/open-industrial-electrical-control-panel-with-wires-and-modules-NAchd3UmxXo"
 },
 "diagram": {
  "svg": "<svg viewBox=\"0 0 960 620\" xmlns=\"http://www.w3.org/2000/svg\" role=\"img\" aria-label=\"Sơ đồ nguyên lý phạm vi nghiệm thu BMS: point-to-point từ thiết bị hiện trường tới điểm Niagara, end-to-end từ cảm biến tới đồ họa, cảnh báo và tác động\" font-family=\"'Maison Sans',system-ui,sans-serif\">\n<style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.ld{stroke:#B5AC9C;stroke-width:1;stroke-dasharray:4 4;fill:none}.p{fill:#C9A96A;font-size:12px}</style>\n<path class=\"ln\" d=\"M280 116V190\"/>\n<path class=\"ln\" d=\"M280 266V340\"/>\n<path class=\"ld\" d=\"M80 416V490M210 416V490M340 416V490M470 416V490\"/>\n<path class=\"ln\" d=\"M540 78H600\"/>\n<path class=\"ln\" d=\"M540 378H600\"/>\n<rect class=\"b\" x=\"20\" y=\"40\" width=\"520\" height=\"76\"/><text class=\"t\" x=\"34\" y=\"68\">Niagara 4 Supervisor</text><text class=\"s\" x=\"34\" y=\"92\">Graphics · alarm console · history · operator log</text>\n<rect class=\"b\" x=\"20\" y=\"190\" width=\"520\" height=\"76\"/><text class=\"t\" x=\"34\" y=\"218\">DCM 9000 controller</text><text class=\"s\" x=\"34\" y=\"242\">Niagara 4.13+ · 2× isolated RS-485 · MS/TP trunk master</text>\n<rect class=\"b\" x=\"20\" y=\"340\" width=\"520\" height=\"76\"/><text class=\"t\" x=\"34\" y=\"368\">DCM-8446 DDC (AHU)</text><text class=\"s\" x=\"34\" y=\"392\">8 UI · 4 DI · 4 AO · 6 DO · unique MS/TP MAC address</text>\n<rect class=\"b2\" x=\"20\" y=\"490\" width=\"120\" height=\"72\"/><text class=\"t\" x=\"32\" y=\"516\">AI · NTC 10K</text><text class=\"s\" x=\"32\" y=\"540\">Supply air temp</text>\n<rect class=\"b2\" x=\"150\" y=\"490\" width=\"120\" height=\"72\"/><text class=\"t\" x=\"162\" y=\"516\">DI · dry</text><text class=\"s\" x=\"162\" y=\"540\">Fan status</text>\n<rect class=\"b2\" x=\"280\" y=\"490\" width=\"120\" height=\"72\"/><text class=\"t\" x=\"292\" y=\"516\">AO · 0–10 V</text><text class=\"s\" x=\"292\" y=\"540\">CHW valve</text>\n<rect class=\"b2\" x=\"410\" y=\"490\" width=\"120\" height=\"72\"/><text class=\"t\" x=\"422\" y=\"516\">DO · relay</text><text class=\"s\" x=\"422\" y=\"540\">Fan start</text>\n<rect class=\"b\" x=\"600\" y=\"40\" width=\"340\" height=\"186\"/><text class=\"t\" x=\"614\" y=\"66\">End-to-end (E2E)</text><text class=\"s\" x=\"614\" y=\"90\">Sensor → graphic → alarm → action</text><text class=\"s\" x=\"614\" y=\"110\">Sequence: start/stop, interlocks, PID</text><text class=\"s\" x=\"614\" y=\"130\">Alarm reaches console and e-mail</text><text class=\"s\" x=\"614\" y=\"150\">Power-fail restart within 5 min</text><text class=\"s\" x=\"614\" y=\"170\">14-day trend without malfunction</text><text class=\"s\" x=\"614\" y=\"190\">Owner re-witnesses a 10% sample</text><text class=\"s\" x=\"614\" y=\"210\">Opposite season within 12 months</text>\n<rect class=\"b\" x=\"600\" y=\"340\" width=\"340\" height=\"222\"/><text class=\"t\" x=\"614\" y=\"366\">Point-to-point (P2P)</text><text class=\"s\" x=\"614\" y=\"390\">100% of points, one by one</text><text class=\"s\" x=\"614\" y=\"410\">Terminal = point name = graphic tag</text><text class=\"s\" x=\"614\" y=\"430\">AI: reference meter vs BMS reading</text><text class=\"s\" x=\"614\" y=\"450\">DI: toggle contact, watch the change</text><text class=\"s\" x=\"614\" y=\"470\">AO: 0 / 50 / 100% vs actuator stroke</text><text class=\"s\" x=\"614\" y=\"490\">DO: command vs contactor or relay</text><text class=\"s\" x=\"614\" y=\"510\">Record value, time, signature</text><text class=\"s\" x=\"614\" y=\"530\">Reference 2× more accurate than sensor</text>\n<text class=\"k\" x=\"20\" y=\"30\">MANAGEMENT LEVEL</text>\n<text class=\"k\" x=\"600\" y=\"30\">TEST SCOPE</text>\n<text class=\"k\" x=\"20\" y=\"180\">AUTOMATION LEVEL</text>\n<text class=\"p\" x=\"292\" y=\"158\">BACnet/IP · Niagara Fox (TLS)</text>\n<text class=\"k\" x=\"20\" y=\"330\">DDC LEVEL</text>\n<text class=\"p\" x=\"292\" y=\"308\">BACnet MS/TP · 9.6–76.8 kbps</text>\n<text class=\"k\" x=\"20\" y=\"596\">FIELD LEVEL · HARD-WIRED I/O</text>\n</svg>",
  "caption_vi": "SĐNL phạm vi nghiệm thu: P2P bao từ thiết bị hiện trường qua đầu vào DCM-8446 tới điểm trên Niagara; E2E bao cả chuỗi từ cảm biến tới đồ họa, cảnh báo, trình tự và tác động. Thông số controller theo catalog Mitsubishi Electric Asia, tiêu chí thử theo spec mẫu 25 08 00 của University of Houston.",
  "caption_en": "Acceptance scope schematic: P2P covers field device through the DCM-8446 input to the Niagara point; E2E covers the full chain from sensor to graphic, alarm, sequence and action. Controller ratings per Mitsubishi Electric Asia catalogue, test criteria per the University of Houston 25 08 00 master specification."
 },
 "sections": [
  {
   "h_vi": "Vấn đề",
   "h_en": "The problem",
   "vi": "<p>Nhiều biên bản nghiệm thu BMS chỉ có một dòng: \"hệ thống hoạt động bình thường\". Chủ đầu tư nhìn màn hình đồ họa thấy số nhảy, ký. Ba tháng sau phát hiện cảm biến nhiệt gió cấp của AHU-2 đang hiển thị trên trang AHU-3, trạng thái quạt lấy từ lệnh chạy chứ không từ tiếp điểm phụ, và cảnh báo lọc bẩn chưa từng gửi tới ai.</p><p>Nguyên nhân là gộp hai việc khác nhau làm một. Point-to-point (P2P) kiểm tra từng điểm IO có đúng dây, đúng tên, đúng giá trị. End-to-end (E2E) kiểm tra cả chuỗi điều khiển chạy đúng trình tự trong điều kiện vận hành thật. Bỏ P2P thì E2E dựa trên dữ liệu sai; bỏ E2E thì từng điểm đúng nhưng hệ thống vẫn không làm việc.</p>",
   "en": "<p>Many BMS acceptance records have one line: \"system operating normally\". The owner sees numbers moving on the graphics and signs. Three months later it turns out the AHU-2 supply air sensor is displayed on the AHU-3 page, fan status is taken from the start command instead of an auxiliary contact, and the dirty filter alarm has never reached anyone.</p><p>The cause is merging two different jobs into one. Point-to-point (P2P) checks that every I/O point has the right wire, the right name and the right value. End-to-end (E2E) checks that the whole control chain runs in the right sequence under real operating conditions. Skip P2P and E2E runs on wrong data; skip E2E and every point is right while the system still does not work.</p>"
  },
  {
   "h_vi": "Giải pháp",
   "h_en": "Solution",
   "vi": "<p>Tách nghiệm thu thành hai giai đoạn, mỗi giai đoạn một biên bản riêng:</p><ul><li><strong>P2P, 100% điểm:</strong> làm theo point schedule, từng dòng một. Với DCM-8446 là 22 điểm mỗi DDC (8 UI, 4 DI, 4 AO, 6 DO). Mỗi điểm ghi giá trị đo tại hiện trường, giá trị trên Niagara, thời gian và chữ ký hai bên.</li><li><strong>E2E theo trình tự điều khiển:</strong> chạy từng kịch bản trong sequence of operation: khởi động, dừng, liên động báo cháy, mất nguồn và phục hồi, cảnh báo tới console và e-mail.</li><li><strong>Trend làm bằng chứng:</strong> sau E2E, chạy thử vận hành 2 tuần liên tục không lỗi, có trend các điểm chính, trước khi bàn giao.</li><li><strong>Chủ đầu tư lấy mẫu:</strong> spec mẫu 25 08 00 của University of Houston cho chủ đầu tư chọn ngẫu nhiên tối đa 10% điểm IO để chứng kiến lại; mẫu nào trượt thì lấy thêm 10% cho tới khi đạt 100%.</li></ul>",
   "en": "<p>Split acceptance into two stages, each with its own record:</p><ul><li><strong>P2P, 100% of points:</strong> work from the point schedule, line by line. On a DCM-8446 that is 22 points per DDC (8 UI, 4 DI, 4 AO, 6 DO). For each point record the field measurement, the Niagara value, the time and both signatures.</li><li><strong>E2E by control sequence:</strong> run each scenario in the sequence of operation: start, stop, fire alarm interlock, power loss and recovery, alarms to console and e-mail.</li><li><strong>Trends as evidence:</strong> after E2E, run a 2-week operational test without malfunction, trending the key points, before handover.</li><li><strong>Owner sampling:</strong> the University of Houston 25 08 00 master spec lets the owner pick up to 10% of I/O points at random to re-witness; if the sample fails, another 10% is drawn until 100% pass.</li></ul>"
  },
  {
   "h_vi": "Phân tích kỹ thuật",
   "h_en": "Engineering notes",
   "vi": "<ul><li><strong>AI nhiệt độ:</strong> DCM-8446 đọc NTC 10K type 2/3 với độ chính xác ±0,1 °C theo datasheet. Dụng cụ chuẩn phải chính xác ít nhất gấp đôi cảm biến cần thử và đã hiệu chuẩn trong 6 tháng gần nhất. Đặt đầu đo chuẩn sát cảm biến (spec UH ghi trong 6 inch, khoảng 15 cm).</li><li><strong>AI 0–10 V / 4–20 mA:</strong> đo bằng đồng hồ vạn năng ngay tại cực DDC, so với giá trị kỹ thuật trên Niagara sau khi scale. Sai scale (ví dụ cảm biến áp 0–500 Pa khai thành 0–1.000 Pa) chỉ lộ ra ở bước này.</li><li><strong>DI:</strong> tạo tiếp điểm thật tại thiết bị (đóng mở tiếp điểm phụ contactor, nhấn test rơ le chênh áp lọc), không nối tắt tại cầu đấu DDC. Nối tắt tại DDC chỉ thử được nửa sợi dây.</li><li><strong>AO:</strong> ra lệnh 0%, 50%, 100% và nhìn hành trình van hoặc damper. Van đóng ở 100% nghĩa là sai chiều tác động hoặc sai dây.</li><li><strong>DO:</strong> relay DCM-8446 là SPST NO 30 VDC 1 A / 125 VAC 0,5 A, chỉ đóng cuộn hút contactor qua relay trung gian, không đóng trực tiếp tải. Thử ở chế độ tay trên Niagara, xác nhận contactor hút và DI trạng thái phản hồi.</li><li><strong>Mạng:</strong> kiểm tra từng MAC address MS/TP không trùng, tốc độ cả trục giống nhau (9,6 đến 76,8 kbps), và DCM 9000 khám phá đủ số thiết bị so với license.</li><li><strong>E2E:</strong> cắt nguồn tủ DDC rồi cấp lại, hệ thống phải tự phục hồi về trạng thái đúng trong 5 phút. Thử cảnh báo bằng cách tạo lỗi thật, không bằng cách ghi đè giá trị trên Niagara.</li></ul>",
   "en": "<ul><li><strong>Temperature AI:</strong> the DCM-8446 reads NTC 10K type 2/3 to ±0.1 °C per datasheet. The reference instrument must be at least twice as accurate as the sensor under test and calibrated within the last 6 months. Place the reference probe next to the sensor (the UH spec says within 6 inches, about 15 cm).</li><li><strong>0–10 V / 4–20 mA AI:</strong> measure with a multimeter at the DDC terminal and compare with the scaled engineering value in Niagara. A scaling error (a 0–500 Pa sensor entered as 0–1,000 Pa) only shows up at this step.</li><li><strong>DI:</strong> create a real contact at the device (operate the contactor auxiliary, press test on the filter differential pressure switch), do not jumper at the DDC terminals. A jumper at the DDC tests only half the wire.</li><li><strong>AO:</strong> command 0%, 50%, 100% and watch the valve or damper stroke. A valve closed at 100% means reverse action or wrong wiring.</li><li><strong>DO:</strong> the DCM-8446 relay is SPST NO 30 VDC 1 A / 125 VAC 0.5 A, so it drives a contactor coil through an interposing relay, never the load directly. Test in hand mode from Niagara, confirm the contactor pulls in and the status DI follows.</li><li><strong>Network:</strong> check every MS/TP MAC address is unique, the whole trunk runs at one speed (9.6 to 76.8 kbps), and the DCM 9000 discovers the full device count against its licence.</li><li><strong>E2E:</strong> remove and restore power to the DDC panel; the system must recover to the correct state within 5 minutes. Test alarms by creating a real fault, not by overriding a value in Niagara.</li></ul>"
  },
  {
   "h_vi": "Ứng dụng",
   "h_en": "Where it fits",
   "vi": "<ul><li><strong>Hồ sơ mời thầu:</strong> ghi rõ P2P 100% điểm, E2E theo sequence, thử vận hành 2 tuần và quyền lấy mẫu 10% của chủ đầu tư vào spec BMS. Nhà thầu biết trước khối lượng thử thì lập tiến độ đúng.</li><li><strong>Khách sạn và bệnh viện:</strong> hệ chạy 24/7, nên thử mất nguồn và phục hồi, liên động báo cháy là bắt buộc trước khi bàn giao.</li><li><strong>Công trình xanh:</strong> LEED, EDGE, LOTUS cần số liệu đo đáng tin; P2P đồng hồ và cảm biến là bước làm sạch dữ liệu đầu vào.</li><li><strong>Bảo hành:</strong> thử lại mùa ngược (mùa khô và mùa mưa) trong 12 tháng sau bàn giao để kiểm tra các chế độ chưa gặp lúc nghiệm thu.</li></ul>",
   "en": "<ul><li><strong>Tender documents:</strong> write P2P on 100% of points, E2E by sequence, a 2-week operational test and the owner's 10% sampling right into the BMS spec. A contractor who knows the test scope up front schedules it properly.</li><li><strong>Hotels and hospitals:</strong> systems run 24/7, so power loss and recovery tests and the fire alarm interlock are mandatory before handover.</li><li><strong>Green buildings:</strong> LEED, EDGE and LOTUS need trustworthy measurements; P2P on meters and sensors is how the input data gets cleaned.</li><li><strong>Warranty:</strong> repeat tests in the opposite season (dry and wet season) within 12 months of handover to cover modes that did not occur at acceptance.</li></ul>"
  }
 ],
 "table": {
  "caption_vi": "Phiếu P2P mẫu cho một AHU trên DCM-8446",
  "caption_en": "Sample P2P sheet for one AHU on a DCM-8446",
  "head": [
   "Điểm / Point",
   "Cách thử / Test",
   "Đạt khi / Pass when"
  ],
  "rows": [
   [
    "AI · nhiệt gió cấp / supply air temp (NTC 10K)",
    "Nhiệt kế chuẩn sát cảm biến / reference probe next to sensor",
    "Lệch trong dung sai thiết kế / within design tolerance"
   ],
   [
    "AI · chênh áp lọc / filter ΔP (0–10 V)",
    "Đo V tại cực DDC / measure V at DDC terminal",
    "Giá trị scale khớp / scaled value matches"
   ],
   [
    "DI · trạng thái quạt / fan status",
    "Tiếp điểm phụ contactor / contactor auxiliary",
    "Niagara đổi trạng thái / Niagara changes state"
   ],
   [
    "DI · rơ le lọc bẩn / dirty filter switch",
    "Nhấn test tại rơ le / press test at switch",
    "Cảnh báo tới console và e-mail / alarm reaches console and e-mail"
   ],
   [
    "AO · van nước lạnh / CHW valve (0–10 V)",
    "Lệnh 0 / 50 / 100%",
    "Hành trình van đúng chiều / valve strokes the right way"
   ],
   [
    "DO · chạy quạt / fan start",
    "Chế độ tay trên Niagara / hand mode",
    "Contactor hút, DI phản hồi / contactor pulls in, status follows"
   ],
   [
    "Mạng / Network",
    "Quét thiết bị MS/TP / discover MS/TP devices",
    "Đủ thiết bị, MAC không trùng / all devices, unique MACs"
   ]
  ]
 },
 "sources": [
  {
   "title": "Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)"
  },
  {
   "title": "University of Houston, Master Specification 25 08 00 BMS Testing and Commissioning (05.2020)",
   "url": "https://uh.edu/facilities-planning-construction/vendor-resources/owners-design-criteria/master-specs/25-0800-bms-testing-and-commissioning-05.2020.pdf"
  },
  {
   "title": "ASHRAE Guideline 13, Specifying Building Automation Systems",
   "url": "https://www.ashrae.org/technical-resources/bookstore/ashrae-guideline-13-specifying-building-automation-systems"
  },
  {
   "title": "Mitsubishi Electric Vietnam, Building Management System",
   "url": "https://buildingsolutions.mitsubishi-electric.vn/en/bms/"
  }
 ],
 "x_post": "BMS handover signed on \"system operating normally\"? That is not acceptance.\n\nTwo layers: point-to-point on 100% of I/O (real contact at the device, not a jumper at the DDC), then end-to-end by sequence plus a 2-week trend.\n\nFull schematic on the blog, link in bio.",
 "fb_post": "Nghiệm thu BMS cần 2 lớp kiểm tra, và point-to-point phải làm trên 100% điểm IO, không lấy mẫu.\n\nNhiều biên bản chỉ ghi \"hệ thống hoạt động bình thường\". Vài tháng sau mới phát hiện cảm biến AHU-2 hiển thị trên trang AHU-3, trạng thái quạt lấy từ lệnh chạy, cảnh báo lọc bẩn chưa từng gửi đi.\n\nCách tách đúng:\n1. Point-to-point: từng điểm theo point schedule. AI so với dụng cụ chuẩn chính xác gấp đôi cảm biến, DI tạo tiếp điểm thật tại thiết bị, AO thử 0/50/100%, DO thử contactor hút.\n2. End-to-end: chạy từng kịch bản trong sequence: khởi động, dừng, liên động báo cháy, mất nguồn và phục hồi trong 5 phút, cảnh báo tới console và e-mail.\n3. Thử vận hành 2 tuần có trend, rồi chủ đầu tư lấy mẫu 10% điểm để chứng kiến lại.\n\nVí dụ trong bài dùng DDC Mitsubishi Electric DCM-8446 (22 điểm) trên trục BACnet MS/TP về DCM 9000, Niagara 4.\n\nSơ đồ nguyên lý và phiếu P2P mẫu cho một AHU:\nhttps://elvconsultant.com/blog/bms/2026-11-28-nghiem-thu-bms-point-to-point-end-to-end.html\n\nDHP là đối tác chính thức Mitsubishi Electric. Gửi bản vẽ M&E, nhận SĐNL + BoM cho dự án của anh/chị trong 48 giờ.\n\n#BMS #NghiemThu #Commissioning #DiamondControls #Niagara4"
}