<!DOCTYPE html>
<html lang="vi">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Chọn license DCM 9000 đúng bậc | BMS Mitsubishi · Paul Le</title>
<meta name="description" content="Năm bậc license DCM 9000, từ 9005 đến 9200, đều cho 50 điểm trên mỗi thiết bị. Đếm cả thiết bị lẫn điểm, cộng 20% dự phòng, rồi chọn bậc nhỏ nhất chứa được cả hai.">
<meta name="author" content="Paul Le · DHP Technology &amp; Integration">
<link rel="canonical" href="https://elvconsultant.com/blog/bms/2026-11-24-chon-license-dcm-9000-9005-9200.html">
<meta property="og:type" content="article"><meta property="og:title" content="Chọn license DCM 9000 đúng bậc | BMS Mitsubishi · Paul Le"><meta property="og:description" content="Năm bậc license DCM 9000, từ 9005 đến 9200, đều cho 50 điểm trên mỗi thiết bị. Đếm cả thiết bị lẫn điểm, cộng 20% dự phòng, rồi chọn bậc nhỏ nhất chứa được cả hai."><meta property="og:url" content="https://elvconsultant.com/blog/bms/2026-11-24-chon-license-dcm-9000-9005-9200.html">
<meta name="twitter:card" content="summary">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Choosing the right DCM 9000 licence", "inLanguage": ["vi", "en"], "datePublished": "2026-11-24", "author": {"@type": "Person", "name": "Paul Le"}, "publisher": {"@type": "Organization", "name": "DHP Technology & Integration"}, "mainEntityOfPage": "https://elvconsultant.com/blog/bms/2026-11-24-chon-license-dcm-9000-9005-9200.html", "keywords": "BMS, Niagara 4, Diamond Controls, DCM 9000, License Niagara, BACnet, Modbus RTU"}</script>
<style>@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-vietnamese-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-ext-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Serif';font-style:italic;font-weight:400;font-display:swap;src:url(/assets/fonts/cormorant-garamond-latin-400-italic.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:300;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-300-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:400;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-400-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:500;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-500-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-vietnamese-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-ext-600-normal.woff2) format('woff2')}@font-face{font-family:'Maison Sans';font-style:normal;font-weight:600;font-display:swap;src:url(/assets/fonts/be-vietnam-pro-latin-600-normal.woff2) format('woff2')}
:root{--bg:#0C0B09;--surface:#15130F;--ink:#F3EDE2;--muted:#B5AC9C;--accent:#C9A96A;--accent-ink:#16120B;--line:#2A251C;--paper:#F7F3EC;--bronze:#7A5A26;
--serif:'Maison Serif',Georgia,serif;--sans:'Maison Sans',system-ui,sans-serif;--track:.16em;--maxw:1080px;--gut:clamp(16px,4vw,40px);--ease-out:cubic-bezier(.23,1,.32,1)}
*{margin:0;padding:0;box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{background:var(--bg);color:var(--ink);font-family:var(--sans);font-weight:300;font-size:17px;line-height:1.75;overflow-x:hidden}
a{color:var(--accent)}
.wrap{max-width:var(--maxw);margin:0 auto;padding:0 var(--gut)}
.label{font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500;color:var(--accent)}
header.top{border-bottom:1px solid var(--line)}
header.top .wrap{display:flex;align-items:center;justify-content:space-between;gap:16px;min-height:68px;flex-wrap:wrap}
.brand{font-family:var(--serif);font-size:22px;color:var(--ink);text-decoration:none;letter-spacing:.02em}
.nav{display:flex;gap:20px;align-items:center;flex-wrap:wrap}
.nav a{color:var(--muted);text-decoration:none;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.lang{display:flex;border:1px solid var(--line)}
.lang button{background:none;border:0;color:var(--muted);font:500 13px var(--sans);letter-spacing:var(--track);padding:6px 12px;cursor:pointer}
.lang button[aria-pressed=true]{background:var(--accent);color:var(--accent-ink)}
.lang button:active{transform:scale(.97)}
.hero{padding:clamp(48px,8vw,104px) 0 clamp(32px,5vw,56px);border-bottom:1px solid var(--line)}
.hero h1{font-family:var(--serif);font-weight:400;font-size:clamp(44px,8vw,116px);line-height:1.12;letter-spacing:-.015em;margin:18px 0 26px;max-width:14ch}
.hero .actions{margin-top:28px}.btn-solid{display:inline-flex;align-items:center;min-height:48px;background:var(--accent);color:var(--accent-ink);text-decoration:none;padding:0 24px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase;font-weight:500}.btn-solid:active{transform:scale(.97)}
.photo{margin:0;position:relative}.photo img{display:block;width:100%;height:clamp(260px,46vw,620px);object-fit:cover}.photo figcaption{font-size:13px;color:var(--muted);padding:10px 0 0}
h2.fig{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2;margin-bottom:18px}
@media (prefers-reduced-motion:no-preference){.rv{opacity:0;transform:translateY(16px);transition:opacity .7s var(--ease-out),transform .7s var(--ease-out)}.rv.in{opacity:1;transform:none}}
.hero .lead{font-size:clamp(18px,2vw,21px);color:var(--muted);max-width:62ch}
.meta{display:flex;gap:10px 24px;flex-wrap:wrap;margin-top:28px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.tags{display:flex;gap:8px;flex-wrap:wrap;margin-top:18px}
.tags span{border:1px solid var(--line);padding:3px 10px;font-size:13px;color:var(--muted)}
figure.sdnl{margin:clamp(40px,6vw,72px) 0;border-top:1px solid var(--line);border-bottom:1px solid var(--line);padding:28px 0}
figure.sdnl .scroll{overflow-x:auto;-webkit-overflow-scrolling:touch}
figure.sdnl svg{display:block;width:100%;min-width:720px;height:auto}
figure.sdnl .hint{display:none;color:var(--muted);font-size:13px;margin-bottom:8px}@media(max-width:760px){figure.sdnl .hint{display:block}}
figure.sdnl figcaption{margin-top:14px;color:var(--muted);font-size:15px}
article .sec{display:grid;grid-template-columns:minmax(0,1fr);gap:8px;padding:clamp(28px,4vw,44px) 0;border-bottom:1px solid var(--line)}
@media(min-width:900px){article .sec{grid-template-columns:260px minmax(0,1fr);gap:48px}}
article h2{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,34px);line-height:1.2}
article .body p{margin-bottom:14px;max-width:68ch}
article .body ul,article .body ol{margin:0 0 14px 22px;max-width:66ch}
article .body li{margin-bottom:6px}
article .body strong{font-weight:500;color:var(--ink)}
article .body code{font-size:15px;background:var(--surface);padding:1px 6px;border:1px solid var(--line)}
.tbl{overflow-x:auto;margin:clamp(28px,4vw,44px) 0}
table{width:100%;border-collapse:collapse;font-size:15px;min-width:560px}
caption{caption-side:top;text-align:left;margin-bottom:12px;color:var(--muted);font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
th,td{text-align:left;padding:12px 14px;border-bottom:1px solid var(--line);vertical-align:top}
th{font-weight:500;color:var(--accent);font-size:13px;letter-spacing:.08em;text-transform:uppercase}
.cta{margin:clamp(48px,7vw,88px) 0;padding:clamp(28px,4vw,48px);background:var(--paper);color:#1B1814}
.cta h3{font-family:var(--serif);font-weight:400;font-size:clamp(26px,3vw,36px);line-height:1.2;margin-bottom:10px}
.cta p{color:#4A4339;max-width:60ch;margin-bottom:20px}
.cta a.btn{display:inline-block;background:#16120B;color:var(--paper);text-decoration:none;padding:12px 22px;font-size:13px;letter-spacing:var(--track);text-transform:uppercase}
.cta a.btn:active{transform:scale(.97)}
.src{padding-bottom:56px;color:var(--muted);font-size:15px}
.src ol{margin-left:20px}
footer{border-top:1px solid var(--line);padding:28px 0;color:var(--muted);font-size:13px;letter-spacing:.06em}
.list{padding:clamp(32px,5vw,56px) 0}
.item{display:grid;grid-template-columns:minmax(0,1fr);gap:6px 40px;padding:28px 0;border-bottom:1px solid var(--line);text-decoration:none;color:var(--ink)}
@media(min-width:900px){.item{grid-template-columns:220px minmax(0,1fr)}}
.item h2{font-family:var(--serif);font-weight:400;font-size:clamp(24px,2.8vw,32px);line-height:1.2}
.item p{color:var(--muted);margin-top:8px;max-width:70ch}
@media (hover:hover) and (pointer:fine){.item h2{transition:color .2s var(--ease-out)}.item:hover h2{color:var(--accent)}.nav a:hover{color:var(--ink)}}
[data-l=en]{display:none}
html[lang=en] [data-l=vi]{display:none}
html[lang=en] [data-l=en]{display:revert}
</style>
</head>
<body>
<header class="top"><div class="wrap">
<a class="brand" href="/">Paul Le · ELV Consultant</a>
<nav class="nav"><a href="/blog/bms/">BMS Mitsubishi</a><a href="/blog/">Blog</a><a href="/#contact"><span data-l="vi">Liên hệ</span><span data-l="en">Contact</span></a>
<div class="lang" role="group" aria-label="Language"><button data-set="vi" aria-pressed="true">VI</button><button data-set="en" aria-pressed="false">EN</button></div></nav>
</div></header>
<main class="wrap"><article><section class="hero"><div class="label"><span data-l="vi">BMS Mitsubishi · Kỹ thuật sản phẩm</span><span data-l="en">BMS Mitsubishi · Product engineering</span></div><h1><span data-l="vi">Chọn license DCM 9000 đúng bậc</span><span data-l="en">Choosing the right DCM 9000 licence</span></h1><p class="lead"><span data-l="vi">Năm bậc license DCM 9000, từ 9005 đến 9200, đều cho 50 điểm trên mỗi thiết bị. Đếm cả thiết bị lẫn điểm, cộng 20% dự phòng, rồi chọn bậc nhỏ nhất chứa được cả hai.</span><span data-l="en">All five DCM 9000 licence tiers, 9005 to 9200, give 50 points per device. Count both devices and points, add 20% headroom, then pick the smallest tier that holds both.</span></p><div class="meta"><span data-l="vi">THỨ BA · 24/11/2026</span><span data-l="en">TUESDAY · 24 NOV 2026</span><span>Paul Le · DHP</span></div><div class="tags"><span>BMS</span><span>Niagara 4</span><span>Diamond Controls</span><span>DCM 9000</span><span>License Niagara</span><span>BACnet</span><span>Modbus RTU</span></div><div class="actions"><a class="btn-solid" href="/#contact"><span data-l="vi">Nhận SĐNL + BoM trong 48 giờ</span><span data-l="en">Get schematic + BoM in 48 h</span></a></div></section><figure class="photo rv"><img src="https://images.unsplash.com/photo-1762162147822-c5c87cede739?ixlib=rb-4.1.0&amp;q=85&amp;fm=jpg&amp;crop=entropy&amp;cs=srgb&amp;w=1600&amp;h=900&amp;fit=crop" alt="Sàn thép công nghiệp tối màu trong phòng kỹ thuật" width="1600" height="900" fetchpriority="high"><figcaption>Photo: <a href="https://unsplash.com/photos/dark-industrial-metal-grating-with-wooden-planks-CisvyPedEdM" rel="noopener" target="_blank">Mavis M.</a> / Unsplash</figcaption></figure><figure class="sdnl rv"><h2 class="fig"><span data-l="vi">Sơ đồ nguyên lý</span><span data-l="en">Schematic diagram</span></h2><div class="hint"><span data-l="vi">Vuốt ngang để xem toàn bộ sơ đồ</span><span data-l="en">Swipe sideways to see the full diagram</span></div><div class="scroll"><svg viewBox="0 0 960 680" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Sơ đồ nguyên lý đếm license DCM 9000 Niagara 4: thiết bị và điểm trên BACnet/IP, BACnet MS/TP, Modbus RTU và năm bậc license" font-family="'Maison Sans',system-ui,sans-serif"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><text class="k" x="20" y="28">AUTOMATION LEVEL · NIAGARA STATION</text><rect class="b" x="260" y="44" width="440" height="110"/><text class="t" x="276" y="74">DCM 9000 · Niagara 4.13+</text><text class="s" x="276" y="100">Licence caps two numbers: devices and points</text><text class="s" x="276" y="124">Upgrade packs: DEVICE-10, DEVICE-25, DEVICE-50</text><path class="ln" d="M300 154V226H126V290"/><path class="ln" d="M420 154V206H362V290"/><path class="ln" d="M540 154V206H598V290"/><path class="ln" d="M660 154V226H834V290"/><rect class="bg" x="56" y="246" width="140" height="18"/><text class="p" x="126" y="259" text-anchor="middle">BACnet/IP · Ethernet</text><rect class="bg" x="284" y="246" width="156" height="18"/><text class="p" x="362" y="259" text-anchor="middle">BACnet MS/TP · RS-485 1</text><rect class="bg" x="525" y="246" width="146" height="18"/><text class="p" x="598" y="259" text-anchor="middle">Modbus RTU · RS-485 2</text><rect class="bg" x="764" y="246" width="140" height="18"/><text class="p" x="834" y="259" text-anchor="middle">BACnet/IP · Ethernet</text><text class="k" x="20" y="282">FIELD LEVEL</text><rect class="b" x="20" y="290" width="212" height="124"/><text class="t" x="34" y="318">IP DDC</text><text class="s" x="34" y="342">DCM-8044 / DCM-8044-D</text><text class="s" x="34" y="364">Up to 16 IO points each</text><text class="p" x="34" y="396">Devices bind first</text><rect class="b" x="256" y="290" width="212" height="124"/><text class="t" x="270" y="318">RS-485 DDC</text><text class="s" x="270" y="342">DCM-8446 + IO-0800</text><text class="s" x="270" y="364">Up to 30 IO points each</text><text class="p" x="270" y="396">Devices bind first</text><rect class="b" x="492" y="290" width="212" height="124"/><text class="t" x="506" y="318">Energy meters</text><text class="s" x="506" y="342">Multifunction meter</text><text class="s" x="506" y="364">About 8 mapped points each</text><text class="p" x="506" y="396">Devices bind first</text><rect class="b" x="728" y="290" width="212" height="124"/><text class="t" x="742" y="318">Third-party gateway</text><text class="s" x="742" y="342">Chiller or VRF controller</text><text class="s" x="742" y="364">Hundreds of points possible</text><text class="p" x="742" y="396">Points bind first</text><text class="k" x="20" y="458">RULE: 50 POINTS PER DEVICE IN EVERY TIER</text><rect class="b2" x="20" y="472" width="920" height="64"/><text class="s" x="36" y="502">Average under 50 points per device: device limit binds first</text><text class="s" x="520" y="502">Average over 50: point limit binds first</text><text class="s" x="36" y="524">Count both, then add 20% headroom to each</text><text class="s" x="520" y="524">All Tridium drivers included, 9005 to 9200</text><text class="k" x="20" y="572">DCM 9000 LICENCE TIERS</text><rect class="b" x="20" y="586" width="172" height="80"/><text class="t" x="34" y="612">DCM-9005</text><text class="s" x="34" y="634">5 devices</text><text class="s" x="34" y="654">250 points</text><rect class="b" x="207" y="586" width="172" height="80"/><text class="t" x="221" y="612">DCM-9010</text><text class="s" x="221" y="634">10 devices</text><text class="s" x="221" y="654">500 points</text><rect class="b" x="394" y="586" width="172" height="80"/><text class="t" x="408" y="612">DCM-9025</text><text class="s" x="408" y="634">25 devices</text><text class="s" x="408" y="654">1,250 points</text><rect class="b" x="581" y="586" width="172" height="80"/><text class="t" x="595" y="612">DCM-9100</text><text class="s" x="595" y="634">100 devices</text><text class="s" x="595" y="654">5,000 points</text><rect class="b" x="768" y="586" width="172" height="80"/><text class="t" x="782" y="612">DCM-9200</text><text class="s" x="782" y="634">200 devices</text><text class="s" x="782" y="654">10,000 points</text></svg></div><figcaption><span data-l="vi">SĐNL đếm license DCM 9000: station Niagara 4 đọc DDC IP, DDC RS-485, đồng hồ Modbus RTU và gateway bên thứ ba. Ba loại đầu chạm trần thiết bị trước, gateway nhiều điểm chạm trần điểm trước. Dưới cùng là 5 bậc license.</span><span data-l="en">Schematic for DCM 9000 licence sizing: a Niagara 4 station reads IP DDCs, RS-485 DDCs, Modbus RTU meters and a third-party gateway. The first three hit the device ceiling first; a point-heavy gateway hits the point ceiling first. The five licence tiers are at the bottom.</span></figcaption></figure><section class="sec rv"><h2><span data-l="vi">Vấn đề</span><span data-l="en">The problem</span></h2><div class="body"><div data-l="vi"><p>Phần cứng DCM 9000 giống nhau ở cả 5 bậc license. Thứ khác nhau là giới hạn trong license: DCM-9005, 9010, 9025, 9100 và 9200. Chọn thấp thì station báo vượt license khi chạy thử, chọn cao quá thì chủ đầu tư trả cho dung lượng không dùng tới.</p><p>Sai lầm thường gặp là chỉ đếm điểm IO trên bản vẽ. License Niagara của Diamond Controls giới hạn đồng thời <strong>số thiết bị</strong> và <strong>số điểm</strong>, chạm giới hạn nào trước thì phải lên bậc. Một tòa nhà nhiều đồng hồ điện chạm trần thiết bị, một tòa nhà dùng gateway VRF lớn thì chạm trần điểm.</p></div><div data-l="en"><p>DCM 9000 hardware is the same across all five licence tiers. What changes is the limit inside the licence: DCM-9005, 9010, 9025, 9100 and 9200. Pick too low and the station reports a licence overrun during commissioning; pick too high and the owner carries capacity nobody uses.</p><p>The common mistake is counting only the IO points on the drawings. A Diamond Controls Niagara licence caps <strong>device count</strong> and <strong>point count</strong> at the same time, and whichever limit is hit first forces the next tier. A building full of energy meters hits the device ceiling; a building with large VRF gateways hits the point ceiling.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Giải pháp: đếm hai con số</span><span data-l="en">Solution: count two numbers</span></h2><div class="body"><div data-l="vi"><p>Cả 5 bậc đều theo cùng một tỉ lệ: <strong>50 điểm cho mỗi thiết bị</strong>. DCM-9005 là 5 thiết bị / 250 điểm, DCM-9010 là 10 / 500, DCM-9025 là 25 / 1.250, DCM-9100 là 100 / 5.000, DCM-9200 là 200 / 10.000. Từ đó có một phép thử nhanh:</p><ul><li>Trung bình dưới 50 điểm mỗi thiết bị: giới hạn thiết bị quyết định bậc. Đây là trường hợp của DDC DCM-8044 (tối đa 16 điểm IO), DCM-8446 kèm IO-0800 (30 điểm) và đồng hồ điện Modbus.</li><li>Trung bình trên 50 điểm mỗi thiết bị: giới hạn điểm quyết định. Đây là trường hợp gateway chiller hoặc bộ điều khiển trung tâm VRF đưa nhiều dàn lạnh lên qua một thiết bị BACnet.</li></ul><p>Quy trình chọn: liệt kê từng thiết bị station đọc trên mỗi mạng, cộng số điểm proxy thực sự map vào station, cộng thêm 20% dự phòng cho cả hai con số, rồi chọn bậc nhỏ nhất chứa được cả hai.</p></div><div data-l="en"><p>All five tiers follow the same ratio: <strong>50 points per device</strong>. DCM-9005 is 5 devices / 250 points, DCM-9010 is 10 / 500, DCM-9025 is 25 / 1,250, DCM-9100 is 100 / 5,000, DCM-9200 is 200 / 10,000. That gives a quick test:</p><ul><li>Average below 50 points per device: the device limit decides the tier. This is the case for DCM-8044 DDCs (up to 16 IO points), a DCM-8446 with IO-0800 (30 points) and Modbus energy meters.</li><li>Average above 50 points per device: the point limit decides. This is the case for a chiller gateway or a VRF central controller that brings many indoor units up through one BACnet device.</li></ul><p>The procedure: list every device the station reads on each network, add up the proxy points actually mapped into the station, add 20% headroom to both numbers, then pick the smallest tier that holds both.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Phân tích kỹ thuật</span><span data-l="en">Engineering notes</span></h2><div class="body"><div data-l="vi"><p><strong>Ví dụ A, giới hạn thiết bị.</strong> 12 DDC DCM-8446 + IO-0800 (30 điểm mỗi bộ, 360 điểm), 3 chiller qua card BACnet (30 điểm mỗi chiller, 90 điểm), 18 đồng hồ điện Modbus RTU (8 điểm mỗi đồng hồ, 144 điểm). Tổng 33 thiết bị, 594 điểm. Theo điểm thì DCM-9025 dư sức, theo thiết bị thì 33 đã vượt 25. Thêm 20% dự phòng là 40 thiết bị, chọn DCM-9100.</p><p><strong>Ví dụ B, giới hạn điểm.</strong> 2 gateway VRF trên BACnet/IP, giả định 400 điểm mỗi gateway, cộng 6 DDC DCM-8044 (16 điểm mỗi bộ). Tổng 8 thiết bị, 896 điểm. Theo thiết bị thì DCM-9010 vừa đủ, theo điểm thì 896 đã vượt 500. Thêm 20% là 1.075 điểm và khoảng 10 thiết bị, chọn DCM-9025.</p><p>Ba điểm hay bị bỏ sót khi đếm:</p><ul><li>Thiết bị MS/TP nằm sau một DCM-8044 hoặc GW-112 làm BACnet router vẫn hiện lên station như từng thiết bị BACnet riêng, nên vẫn tính vào license.</li><li>Điểm tính theo những gì map vào station, không chỉ IO vật lý. Setpoint, trạng thái lỗi, chế độ vận hành của chiller hay VRF đều là điểm.</li><li>DCM-9000-DEMO cho 500 thiết bị nhưng chỉ dùng cho bàn thử và đào tạo, không dùng để vận hành tòa nhà.</li></ul><p>Các bậc 9005 đến 9200 đã gồm đủ driver Tridium, nên không cần tính thêm license riêng cho BACnet hay Modbus. Khi tòa nhà mở rộng theo giai đoạn, hãng có gói nâng cấp DEVICE-10, DEVICE-25 và DEVICE-50; chi tiết từng gói theo bảng license của hãng.</p></div><div data-l="en"><p><strong>Example A, device-bound.</strong> 12 DCM-8446 + IO-0800 DDCs (30 points each, 360 points), 3 chillers on BACnet cards (30 points each, 90 points), 18 Modbus RTU energy meters (8 points each, 144 points). Total 33 devices, 594 points. By points a DCM-9025 is plenty; by devices, 33 already exceeds 25. With 20% headroom that is 40 devices, so DCM-9100.</p><p><strong>Example B, point-bound.</strong> 2 VRF gateways on BACnet/IP, assumed at 400 points each, plus 6 DCM-8044 DDCs (16 points each). Total 8 devices, 896 points. By devices a DCM-9010 just fits; by points, 896 already exceeds 500. With 20% headroom that is 1,075 points and about 10 devices, so DCM-9025.</p><p>Three things that get missed in the count:</p><ul><li>MS/TP devices behind a DCM-8044 or GW-112 acting as a BACnet router still appear to the station as individual BACnet devices, so they still count against the licence.</li><li>Points are what is mapped into the station, not only physical IO. Setpoints, fault states and operating modes from a chiller or VRF are all points.</li><li>DCM-9000-DEMO allows 500 devices but is for test benches and training only, not for running a building.</li></ul><p>Tiers 9005 to 9200 include all Tridium drivers, so there is no separate BACnet or Modbus licence to add. When a building is extended in phases, the vendor offers DEVICE-10, DEVICE-25 and DEVICE-50 upgrade packs; see the vendor licence table for what each pack adds.</p></div></div></section><section class="sec rv"><h2><span data-l="vi">Ứng dụng</span><span data-l="en">Where it fits</span></h2><div class="body"><div data-l="vi"><p>Bảng dưới là điểm xuất phát, không thay cho phép đếm. DCM-9005 và 9010 hợp với một phòng máy hoặc tòa nhỏ ít AHU. DCM-9025 hợp với khách sạn hoặc tòa văn phòng có phòng máy trung tâm và ít đồng hồ. DCM-9100 hợp khi có đo đếm điện theo tầng hoặc theo khách thuê. DCM-9200 dành cho khu nhiều tòa hoặc tổ hợp hỗn hợp chạy chung một station.</p><p>Gửi cho chúng tôi danh sách thiết bị và point schedule, chúng tôi đếm lại hai con số và đề xuất bậc license kèm dự phòng.</p></div><div data-l="en"><p>The table below is a starting point, not a substitute for the count. DCM-9005 and 9010 suit a single plant room or a small building with few AHUs. DCM-9025 suits a hotel or office with a central plant and few meters. DCM-9100 fits once there is energy metering per floor or per tenant. DCM-9200 is for multi-building sites or mixed-use complexes on one station.</p><p>Send us the device list and point schedule and we will run both counts and recommend a licence tier with headroom.</p></div></div></section><div class="tbl rv"><h2 class="fig"><span data-l="vi">Năm bậc license DCM 9000 (phạm vi gợi ý là ví dụ, cần đếm theo dự án)</span><span data-l="en">The five DCM 9000 licence tiers (suggested scope is an example; count per project)</span></h2><table><thead><tr><th>License</th><th>Thiết bị / Devices</th><th>Điểm / Points</th><th>Điểm mỗi thiết bị / Points per device</th><th>Phạm vi gợi ý / Suggested scope</th></tr></thead><tbody><tr><td>DCM-9005</td><td>5</td><td>250</td><td>50</td><td>Một phòng máy / One plant room</td></tr><tr><td>DCM-9010</td><td>10</td><td>500</td><td>50</td><td>Tòa nhỏ, ít AHU / Small building, few AHUs</td></tr><tr><td>DCM-9025</td><td>25</td><td>1.250</td><td>50</td><td>Khách sạn, văn phòng ít đồng hồ / Hotel, office with few meters</td></tr><tr><td>DCM-9100</td><td>100</td><td>5.000</td><td>50</td><td>Đo đếm theo tầng, khách thuê / Metering per floor or tenant</td></tr><tr><td>DCM-9200</td><td>200</td><td>10.000</td><td>50</td><td>Nhiều tòa, tổ hợp / Multi-building, mixed-use</td></tr></tbody></table></div><aside class="cta"><h3 data-l="vi">Cần BMS Mitsubishi cho dự án của anh/chị?</h3><h3 data-l="en">Planning a Mitsubishi BMS for your project?</h3><p data-l="vi">DHP là đối tác chính thức của Mitsubishi Electric. Gửi bản vẽ M&amp;E, chúng tôi trả về sơ đồ nguyên lý, point schedule và BoM trong 48 giờ.</p><p data-l="en">DHP is an official Mitsubishi Electric partner. Send your M&amp;E drawings and get a schematic, point schedule and BoM within 48 hours.</p><a class="btn" href="/#contact"><span data-l="vi">Đặt lịch tư vấn</span><span data-l="en">Book a consultation</span></a></aside><section class="src"><div class="label"><span data-l="vi">Nguồn</span><span data-l="en">Sources</span></div><ol><li>Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)</li><li><a href="https://buildingsolutions.mitsubishi-electric.vn/en/bms/" rel="noopener" target="_blank">Mitsubishi Electric Vietnam, Building Management System</a></li></ol></section></article></main><footer><div class="wrap">© 2026 Paul Le · DHP Technology &amp; Integration · <span data-l="vi">Đối tác chính thức Mitsubishi Electric, giải pháp BMS Diamond Controls</span><span data-l="en">Official Mitsubishi Electric partner, Diamond Controls BMS solutions</span> · <a href="/">elvconsultant.com</a></div></footer>
<script>
(function(){var els=document.querySelectorAll('.rv');if(!('IntersectionObserver' in window)){els.forEach(e=>e.classList.add('in'));return}var io=new IntersectionObserver(es=>es.forEach(e=>{if(e.isIntersecting){e.target.classList.add('in');io.unobserve(e.target)}}),{rootMargin:'0px 0px -10% 0px'});els.forEach(e=>io.observe(e))})();
function setLang(l){document.documentElement.lang=l;document.querySelectorAll('.lang button').forEach(b=>b.setAttribute('aria-pressed',b.dataset.set===l));try{localStorage.setItem('lang',l)}catch(e){}}
(function(){var l='vi';try{l=localStorage.getItem('lang')||'vi'}catch(e){}setLang(l);document.querySelectorAll('.lang button').forEach(b=>b.addEventListener('click',()=>setLang(b.dataset.set)))})();
</script>
</body>
</html>
