{
 "date": "2026-11-15",
 "slug": "bms-cho-toa-nha-duoi-10000-m2",
 "pillar_vi": "Hỏi đáp & tổng hợp",
 "pillar_en": "Q&A and recap",
 "title_vi": "BMS cho tòa nhà dưới 10.000 m²",
 "title_en": "BMS for buildings under 10,000 m²",
 "lead_vi": "Câu hỏi chủ đầu tư hay gặp: tòa văn phòng 6.000 đến 9.000 m², chỉ có VRF và vài PAU, có cần BMS không? Câu trả lời phụ thuộc số hệ thống cần phối hợp và nhu cầu đo đếm, không phụ thuộc diện tích. Bài này đưa ra tiêu chí và một cấu hình gọn quanh DCM-9010.",
 "lead_en": "A question owners ask often: an office of 6,000 to 9,000 m² with only VRF and a few PAUs, does it need a BMS? The answer depends on how many systems must work together and what has to be metered, not on floor area. This post gives the criteria and a compact setup built around the DCM-9010.",
 "tags": [
  "BMS",
  "Tòa nhà vừa và nhỏ",
  "Niagara 4",
  "Diamond Controls",
  "DCM-9010",
  "DCM-8044-D",
  "VRF",
  "QCVN 09:2017"
 ],
 "diagram": {
  "svg": "<svg viewBox=\"0 0 960 690\" xmlns=\"http://www.w3.org/2000/svg\" role=\"img\" aria-label=\"Sơ đồ nguyên lý BMS gọn cho tòa nhà dưới 10.000 m² với DCM-9010 Niagara 4\" font-family=\"'Maison Sans',system-ui,sans-serif\"><style>.b{fill:#15130F;stroke:#C9A96A;stroke-width:1}.b2{fill:#15130F;stroke:#5A5141;stroke-width:1}.t{fill:#F3EDE2;font-size:15px;font-weight:500}.s{fill:#B5AC9C;font-size:12.5px}.k{fill:#C9A96A;font-size:12px;letter-spacing:.14em}.ln{stroke:#C9A96A;stroke-width:1.2;fill:none}.fw{stroke:#B5AC9C;stroke-width:1.2;fill:none;stroke-dasharray:5 4}.p{fill:#C9A96A;font-size:12px}.bg{fill:#0C0B09}</style><text class=\"k\" x=\"20\" y=\"28\">MANAGEMENT LEVEL</text><rect class=\"b\" x=\"20\" y=\"44\" width=\"520\" height=\"96\"/><text class=\"t\" x=\"36\" y=\"72\">Niagara 4 web UI, served by the controller</text><text class=\"s\" x=\"36\" y=\"96\">Graphics, schedules, alarms, trends in a browser</text><text class=\"s\" x=\"36\" y=\"118\">No separate server PC needed at this size</text><rect class=\"b2\" x=\"640\" y=\"44\" width=\"300\" height=\"96\"/><text class=\"t\" x=\"656\" y=\"72\">Remote engineer</text><text class=\"s\" x=\"656\" y=\"96\">Workbench over VPN</text><text class=\"s\" x=\"656\" y=\"118\">Program changes, station backup</text><path class=\"ln\" d=\"M540 92H640\"/><rect class=\"bg\" x=\"548\" y=\"72\" width=\"84\" height=\"16\"/><text class=\"p\" x=\"552\" y=\"84\">Fox TLS</text><path class=\"ln\" d=\"M240 140V230\"/><rect class=\"bg\" x=\"248\" y=\"168\" width=\"60\" height=\"16\"/><text class=\"p\" x=\"252\" y=\"180\">HTTPS</text><text class=\"k\" x=\"20\" y=\"214\">AUTOMATION LEVEL</text><rect class=\"b\" x=\"20\" y=\"230\" width=\"460\" height=\"100\"/><text class=\"t\" x=\"36\" y=\"258\">DCM-9010 · Niagara 4.13+</text><text class=\"s\" x=\"36\" y=\"282\">Licence: 10 devices, 500 points</text><text class=\"s\" x=\"36\" y=\"304\">2 × isolated RS-485, 2 × Gigabit Ethernet</text><rect class=\"b2\" x=\"600\" y=\"230\" width=\"340\" height=\"100\"/><text class=\"t\" x=\"616\" y=\"258\">IO-R-16 local IO</text><text class=\"s\" x=\"616\" y=\"282\">8 UI, 4 relay DO</text><text class=\"s\" x=\"616\" y=\"304\">4 AO 0–10 VDC</text><path class=\"ln\" d=\"M480 280H600\"/><rect class=\"bg\" x=\"506\" y=\"260\" width=\"64\" height=\"16\"/><text class=\"p\" x=\"512\" y=\"272\">IO bus</text><text class=\"k\" x=\"20\" y=\"396\">FIELD LEVEL</text><path class=\"ln\" d=\"M200 330V370M126 370H362M126 370V410M362 370V410\"/><path class=\"ln\" d=\"M460 330V390H598V410\"/><path class=\"fw\" d=\"M834 330V410\"/><rect class=\"bg\" x=\"208\" y=\"346\" width=\"132\" height=\"16\"/><text class=\"p\" x=\"212\" y=\"358\">BACnet/IP · Ethernet</text><rect class=\"bg\" x=\"468\" y=\"350\" width=\"126\" height=\"16\"/><text class=\"p\" x=\"472\" y=\"362\">Modbus RTU · RS-485</text><rect class=\"bg\" x=\"682\" y=\"360\" width=\"144\" height=\"16\"/><text class=\"p\" x=\"822\" y=\"372\" text-anchor=\"end\">Hard-wired DI / DO / AO</text><rect class=\"b\" x=\"20\" y=\"410\" width=\"212\" height=\"100\"/><text class=\"t\" x=\"34\" y=\"438\">VRF BACnet gateway</text><text class=\"s\" x=\"34\" y=\"462\">Indoor units on/off, mode</text><text class=\"s\" x=\"34\" y=\"484\">Set point, error code</text><rect class=\"b\" x=\"256\" y=\"410\" width=\"212\" height=\"100\"/><text class=\"t\" x=\"270\" y=\"438\">DCM-8044-D</text><text class=\"s\" x=\"270\" y=\"462\">PAU: 8 UI, 4 DO, 4 AO</text><text class=\"s\" x=\"270\" y=\"484\">LCD on the panel door</text><rect class=\"b\" x=\"492\" y=\"410\" width=\"212\" height=\"100\"/><text class=\"t\" x=\"506\" y=\"438\">Energy meters</text><text class=\"s\" x=\"506\" y=\"462\">MSB main, VRF, PAU feeders</text><text class=\"s\" x=\"506\" y=\"484\">kWh, kW, PF</text><rect class=\"b\" x=\"728\" y=\"410\" width=\"212\" height=\"100\"/><text class=\"t\" x=\"742\" y=\"438\">Pumps, fans, lighting</text><text class=\"s\" x=\"742\" y=\"462\">Run status, trip, start/stop</text><text class=\"s\" x=\"742\" y=\"484\">Lighting zones by schedule</text><text class=\"k\" x=\"20\" y=\"566\">WHEN A BUILDING UNDER 10,000 M² NEEDS A BMS</text><rect class=\"b2\" x=\"20\" y=\"582\" width=\"920\" height=\"88\"/><text class=\"s\" x=\"36\" y=\"614\">Chilled water plant or AHU</text><text class=\"s\" x=\"340\" y=\"614\">3 or more systems to coordinate</text><text class=\"s\" x=\"660\" y=\"614\">Energy metering by tenant</text><text class=\"s\" x=\"36\" y=\"644\">VRF only: central controller may do</text><text class=\"s\" x=\"340\" y=\"644\">QCVN 09:2017/BXD: from 2,500 m²</text><text class=\"s\" x=\"660\" y=\"644\">Law 77/2025: from 500 TOE/year</text></svg>",
  "caption_vi": "SĐNL BMS gọn cho tòa nhà dưới 10.000 m²: DCM-9010 chạy Niagara 4 và phục vụ giao diện web, nối gateway BACnet của VRF và DCM-8044-D cho PAU qua BACnet/IP, đồng hồ điện qua Modbus RTU, bơm, quạt, chiếu sáng qua IO-R-16. Dưới cùng là các tiêu chí quyết định có cần BMS.",
  "caption_en": "Compact BMS schematic for a building under 10,000 m²: a DCM-9010 runs Niagara 4 and serves the web UI, reaches the VRF BACnet gateway and a DCM-8044-D for the PAU over BACnet/IP, energy meters over Modbus RTU, and pumps, fans and lighting through an IO-R-16. Bottom: the criteria that decide whether a BMS is needed."
 },
 "sections": [
  {
   "h_vi": "Vấn đề",
   "h_en": "The problem",
   "vi": "<p>Với tòa nhà nhỏ, BMS hay bị cắt khỏi hồ sơ thiết kế vì nghĩ rằng chỉ tòa lớn mới cần. Hệ quả thường thấy sau 1 đến 2 năm vận hành: VRF có bộ điều khiển trung tâm riêng, PAU chạy theo công tắc tay, quạt hút tầng hầm chạy 24/24, chiếu sáng hành lang không có lịch. Mỗi hệ thống một màn hình hoặc không có màn hình nào, và không ai biết điện năng đi vào đâu.</p><p>Diện tích không phải tiêu chí tốt. QCVN 09:2017/BXD về công trình sử dụng năng lượng hiệu quả áp dụng từ <strong>2.500 m²</strong>, nên tòa 5.000 đến 10.000 m² đã nằm trong phạm vi quy chuẩn. Luật 77/2025/QH15 xếp tòa nhà tiêu thụ từ <strong>500 TOE/năm</strong> vào nhóm sử dụng năng lượng trọng điểm, phải có hệ thống đo đếm đạt chuẩn. Câu hỏi đúng là: có bao nhiêu hệ thống cần phối hợp, và cần đo những gì.</p>",
   "en": "<p>On small buildings the BMS is often cut from the design because people assume only large towers need one. What usually follows after 1 to 2 years of operation: the VRF has its own central controller, PAUs run from manual switches, basement exhaust fans run 24/7, corridor lighting has no schedule. Each system has its own screen or none, and nobody knows where the energy goes.</p><p>Floor area is a poor criterion. QCVN 09:2017/BXD on energy-efficient buildings applies from <strong>2,500 m²</strong>, so a 5,000 to 10,000 m² building is already in scope. Law 77/2025/QH15 classes buildings using <strong>500 TOE/year</strong> or more as key energy users that must keep a metering system to standard. The right question is how many systems must work together and what has to be metered.</p>"
  },
  {
   "h_vi": "Giải pháp: BMS gọn trên một bộ điều khiển",
   "h_en": "Solution: a compact BMS on one controller",
   "vi": "<ul><li><strong>Cần BMS khi:</strong> có chiller nước lạnh hoặc AHU; có từ 3 hệ thống trở lên cần chạy theo cùng lịch hoặc liên động (VRF, PAU, quạt hút, bơm, chiếu sáng); cần đo điện năng theo khách thuê hoặc theo hệ thống.</li><li><strong>Có thể chưa cần khi:</strong> chỉ có VRF, ít thiết bị phụ, một chủ sử dụng. Bộ điều khiển trung tâm của VRF đủ cho lịch và giám sát dàn lạnh. Nên chừa sẵn gateway BACnet và tủ đồng hồ để nâng cấp sau.</li><li><strong>Cấu hình gọn:</strong> một DCM-9010 chạy Niagara 4, tự phục vụ giao diện web nên không cần máy chủ riêng. VRF vào qua gateway BACnet/IP, PAU dùng DCM-8044-D, đồng hồ điện Modbus RTU vào cổng RS-485, bơm, quạt, chiếu sáng nối cứng vào IO-R-16 gắn ngay bên cạnh.</li><li><strong>Nâng cấp không đổi phần cứng:</strong> khi tòa mở rộng, thêm license DEVICE-10/25/50 thay vì thay bộ điều khiển.</li></ul>",
   "en": "<ul><li><strong>You need a BMS when:</strong> there is a chilled water plant or AHUs; 3 or more systems must share schedules or interlocks (VRF, PAU, exhaust fans, pumps, lighting); energy must be metered by tenant or by system.</li><li><strong>You may not need one yet when:</strong> the building has VRF only, little auxiliary plant and a single occupier. The VRF central controller covers schedules and indoor unit monitoring. Leave space for a BACnet gateway and a meter panel so the upgrade is easy later.</li><li><strong>Compact setup:</strong> one DCM-9010 running Niagara 4 and serving the web UI itself, so no separate server. VRF comes in through a BACnet/IP gateway, the PAU runs on a DCM-8044-D, Modbus RTU energy meters go to an RS-485 port, and pumps, fans and lighting are hard-wired to an IO-R-16 mounted next to it.</li><li><strong>Grow without new hardware:</strong> when the building expands, add a DEVICE-10/25/50 licence instead of replacing the controller.</li></ul>"
  },
  {
   "h_vi": "Phân tích kỹ thuật",
   "h_en": "Engineering notes",
   "vi": "<ol><li><strong>Chọn license theo số thiết bị, không theo diện tích.</strong> DCM-9005 cho 5 thiết bị/250 điểm, DCM-9010 cho 10 thiết bị/500 điểm. Ví dụ giả định trong bảng dưới có 7 thiết bị mạng và khoảng 312 điểm: vượt bậc 9005 về thiết bị, nằm gọn trong bậc 9010.</li><li><strong>Gateway VRF chiếm nhiều điểm nhất.</strong> Mỗi dàn lạnh thường cần 4 điểm (bật/tắt, chế độ, nhiệt độ đặt, mã lỗi). 60 dàn lạnh là 240 điểm, gần một nửa giới hạn 500. Liệt kê dàn lạnh trước khi chốt bậc license.</li><li><strong>IO tại chỗ thay vì DDC riêng.</strong> IO-R-16 có 8 UI, 4 DO relay, 4 AO 0–10 VDC, đủ cho trạng thái và lệnh chạy của bơm nước sinh hoạt, quạt hút hầm và 2 đến 4 vùng chiếu sáng. DCM 9000 nhận tối đa 16 module IO-R-16.</li><li><strong>DCM-8044-D cho PAU.</strong> 16 điểm (8 UI, 4 DO, 4 AO) đủ cho một PAU có van nước lạnh hoặc dàn DX, quạt biến tần, nhiệt độ và CO₂. Màn hình LCD cho phép kỹ thuật viên xem và chỉnh tại tủ khi mạng gặp sự cố.</li><li><strong>Tách RS-485.</strong> DCM 9000 có 2 cổng RS-485 cách ly: một cho đồng hồ điện, một để dự phòng cho thiết bị Modbus RTU sau này như máy phát hay bơm biến tần.</li></ol>",
   "en": "<ol><li><strong>Size the licence by device count, not floor area.</strong> DCM-9005 covers 5 devices/250 points, DCM-9010 10 devices/500 points. The hypothetical example in the table below has 7 network devices and about 312 points: past the 9005 tier on devices, well inside the 9010 tier.</li><li><strong>The VRF gateway takes the most points.</strong> Each indoor unit usually needs 4 points (on/off, mode, set point, error code). 60 indoor units means 240 points, close to half the 500 limit. List the indoor units before fixing the licence tier.</li><li><strong>Local IO instead of a separate DDC.</strong> The IO-R-16 has 8 UI, 4 relay DO and 4 AO 0–10 VDC, enough for status and start/stop of domestic water pumps, basement exhaust fans and 2 to 4 lighting zones. A DCM 9000 takes up to 16 IO-R-16 modules.</li><li><strong>DCM-8044-D for the PAU.</strong> 16 points (8 UI, 4 DO, 4 AO) cover one PAU with a chilled water valve or DX coil, VSD fan, temperature and CO₂. The LCD lets a technician read and adjust at the panel if the network is down.</li><li><strong>Split the RS-485.</strong> The DCM 9000 has 2 isolated RS-485 ports: one for energy meters, one kept free for future Modbus RTU equipment such as the generator or VSD pumps.</li></ol>"
  },
  {
   "h_vi": "Ứng dụng",
   "h_en": "Where it fits",
   "vi": "<p><strong>Văn phòng 5 đến 12 tầng:</strong> VRF, 1 đến 2 PAU, quạt hút hầm, đồng hồ theo tầng hoặc theo khách thuê. <strong>Phòng khám, trường học tư:</strong> nhiều lịch vận hành theo ca, cần tắt thiết bị ngoài giờ. <strong>Showroom, chuỗi cửa hàng:</strong> mỗi điểm một DCM-9005 hoặc DCM-9010, xem chung qua Niagara Supervisor khi chuỗi đủ lớn. <strong>Tòa chỉ có VRF:</strong> bắt đầu bằng bộ điều khiển trung tâm VRF và tủ đồng hồ Modbus, thêm DCM khi có thêm hệ thống.</p>",
   "en": "<p><strong>Offices of 5 to 12 floors:</strong> VRF, 1 to 2 PAUs, basement exhaust, meters by floor or tenant. <strong>Clinics, private schools:</strong> several shift schedules, plant must switch off out of hours. <strong>Showrooms, retail chains:</strong> one DCM-9005 or DCM-9010 per site, viewed together on a Niagara Supervisor once the chain is large enough. <strong>VRF-only buildings:</strong> start with the VRF central controller and a Modbus meter panel, add a DCM when more systems arrive.</p>"
  }
 ],
 "table": {
  "caption_vi": "Ví dụ giả định: văn phòng 8 tầng, 60 dàn lạnh VRF, 2 PAU",
  "caption_en": "Hypothetical example: 8-floor office, 60 VRF indoor units, 2 PAUs",
  "head": [
   "Hệ thống / System",
   "Thiết bị / Device",
   "Giao thức / Protocol",
   "Thiết bị mạng / Devices",
   "Điểm / Points"
  ],
  "rows": [
   [
    "VRF, 60 dàn lạnh / indoor units",
    "Gateway BACnet",
    "BACnet/IP",
    "1",
    "240"
   ],
   [
    "PAU × 2",
    "DCM-8044-D × 2",
    "BACnet/IP",
    "2",
    "32"
   ],
   [
    "Đồng hồ điện / Energy meters × 4",
    "Đồng hồ đa năng / Multifunction meter",
    "Modbus RTU",
    "4",
    "24"
   ],
   [
    "Bơm, quạt hút, chiếu sáng / Pumps, exhaust, lighting",
    "IO-R-16",
    "Nối cứng / Hard-wired",
    "–",
    "16"
   ],
   [
    "Tổng / Total",
    "DCM-9010 (10 / 500)",
    "",
    "7",
    "312"
   ]
  ]
 },
 "sources": [
  {
   "title": "Mitsubishi Electric Asia, Diamond Controls catalogue (2023) and DCM-8044/DCM-8044-D with IO Modules (2024)"
  },
  {
   "title": "Mitsubishi Electric Vietnam, Building Management System",
   "url": "https://buildingsolutions.mitsubishi-electric.vn/en/bms/"
  },
  {
   "title": "LuatVietnam, Law on Economical and Efficient Use of Energy revised, No. 77/2025/QH15",
   "url": "https://english.luatvietnam.vn/cong-nghiep/law-on-economical-and-efficient-use-of-energy-revised-no-77-2025-qh15-404895-d1.html"
  },
  {
   "title": "Thư viện pháp luật, tiêu chí cơ sở sử dụng năng lượng trọng điểm theo Nghị định 30/2026/NĐ-CP",
   "url": "https://thuvienphapluat.vn/hoi-dap-phap-luat/co-so-su-dung-nang-luong-trong-diem-la-gi-tieu-chi-xac-dinh-co-so-su-dung-nang-luong-trong-diem-the-138079507.html"
  },
  {
   "title": "QCVN 09:2017/BXD, Quy chuẩn kỹ thuật quốc gia về các công trình xây dựng sử dụng năng lượng hiệu quả"
  }
 ],
 "x_post": "Does a building under 10,000 m² need a BMS? Count systems, not square metres.\n\n• 3+ systems to coordinate: yes\n• VRF only: central controller may do\n• One DCM-9010: 10 devices, 500 points\n• 60 VRF indoor units = 240 points\n\nFull schematic on the blog, link in bio.",
 "fb_post": "Tòa nhà dưới 10.000 m² có cần BMS không? Đếm số hệ thống, không đếm mét vuông.\n\nCần BMS khi có chiller hoặc AHU, khi có từ 3 hệ thống trở lên phải chạy chung lịch hoặc liên động (VRF, PAU, quạt hút, bơm, chiếu sáng), hoặc khi cần đo điện theo khách thuê. Tòa chỉ có VRF và một chủ sử dụng thì bộ điều khiển trung tâm VRF có thể đủ, nhưng nên chừa sẵn gateway BACnet và tủ đồng hồ.\n\nCấu hình gọn trong bài:\n1. Một DCM-9010 chạy Niagara 4, tự phục vụ giao diện web, không cần máy chủ riêng\n2. VRF qua gateway BACnet/IP, 60 dàn lạnh khoảng 240 điểm\n3. PAU dùng DCM-8044-D, 16 điểm, có LCD tại tủ\n4. Đồng hồ điện Modbus RTU vào cổng RS-485\n5. Bơm, quạt, chiếu sáng nối cứng vào IO-R-16\n\nSơ đồ nguyên lý và bảng đếm điểm:\nhttps://elvconsultant.com/blog/bms/2026-11-15-bms-cho-toa-nha-duoi-10000-m2.html\n\nDHP là đối tác chính thức Mitsubishi Electric. Inbox để nhận SĐNL + BoM cho dự án của anh/chị trong 48 giờ.\n\n#BMS #Niagara4 #MitsubishiElectric #DiamondControls #ToaNhaThongMinh",
 "hero_image": {
  "src": "https://images.unsplash.com/photo-1744062575218-1791d7db40fe?ixlib=rb-4.1.0&q=85&fm=jpg&crop=entropy&cs=srgb&w=1600&h=900&fit=crop",
  "alt": "Tòa văn phòng sáng đèn về đêm",
  "credit": "Shahabudin Ibragimov",
  "credit_url": "https://unsplash.com/photos/office-building-at-night-with-lights-on-dw8BjnBPZFU"
 }
}